# Audit-Bericht Battery Storage Manager (v2.52.0)


55 Findings gesamt — 20 bestätigt, 0 verworfen, 35 unverifiziert (Audit vorzeitig beendet).


## Bestätigte Findings

### [HIGH] Stale-Grid-Safety-Rampe ist toter Code: _grid_power_ema wird nie zurückgesetzt, WR regelt bei Sensorausfall gegen eingefrorenen Wert
**Datei:** custom_components/battery_storage_manager/devices.py:340-363, coordinator.py:608-624, 2388-2395  
**Kategorie:** control

In _regulate_zero_feed (devices.py:340) wird grid = self._grid_power_ema if ... is not None else self._grid_power gewählt. Die Safety-Rampe (devices.py:341-363, '-200W/Tick Richtung 0 nach 3 stale Ticks') greift nur im Zweig 'grid is None'. _grid_power_ema wird aber ausschließlich gesetzt (coordinator.py:616-624 und 2388-2395, jeweils nur wenn _grid_power is not None) und nirgends auf None zurückgesetzt. Sobald also einmal ein Grid-Wert gelesen wurde — praktisch immer —, ist grid nie wieder None und die Rampe kann nicht feuern. Schlimmer: Fällt der Tibber Pulse aus (Grid-Power None, _grid_power_stale_ticks zählt hoch), regelt der PID gegen den eingefrorenen EMA-Wert weiter. War der letzte EMA-Wert z.B. +300W Import, erhöht der FAST-Pfad (devices.py:427-434, error*0.9) das WR-Target Tick für Tick bis max_power — der Wechselrichter entlädt ungeregelt ins Netz, exakt das Szenario, das der Watchdog laut Kommentar (devices.py:342-346) verhindern soll. Der Stale-Counter wird nur in diesem unerreichbaren Zweig ausgewertet.

**Vorschlag:** Staleness-Check vor die EMA-Auswahl ziehen: am Anfang von _regulate_zero_feed 'if self._grid_power is None or getattr(self, "_grid_power_stale_ticks", 0) >= 3:' prüfen und dann die Safety-Rampe ausführen (statt 'if grid is None'). Alternativ in _read_sensor_states nach N stale Ticks _grid_power_ema = None setzen. Zusätzlich einen Unit-Test für 'Grid-Sensor fällt während Discharge aus → Target sinkt um 200W/Tick' ergänzen.

**Verifikation (high):** Verifiziert: _grid_power_ema wird nur gesetzt (coordinator.py:616-624, 2388-2395, je unter 'if self._grid_power is not None') und projektweit nirgends auf None zurückgesetzt; Init ist coordinator.py:304. In devices.py:340 bevorzugt _regulate_zero_feed den EMA, daher ist der 'grid is None'-Zweig mit der Safety-Rampe (devices.py:341-363) nach dem ersten gültigen Reading unerreichbar — _grid_power_stale_ticks wird nur dort (devices.py:346) ausgewertet, obwohl coordinator.py:608-611 ihn korrekt hochzählt. Bei Sensorausfall regelt der FAST-Pfad (devices.py:427-428, error*0.9) gegen den eingefrorenen EMA und treibt das WR-Target bis max_power (Clamp devices.py:458); der Self-Correct (devices.py:396-406) greift nicht, da actual dem Setpoint folgt bzw. sein Staleness-Guard bei eingefrorenem actual-Sensor nicht clampt. Der Kommentar devices.py:342-346 belegt, dass die Rampe genau dieses Szenario verhindern sollte — kein bewusstes Design, sondern Implementierungsfehler. Vorschlag (Staleness-Check vor EMA-Auswahl oder EMA-Reset nach N stale Ticks) ist eine echte Verbesserung ohne Konflikt mit AC-Kopplung/HA-Constraints.

### [HIGH] IDLE-Watchdog für WR-Restleistung wirkungslos: _set_inverter_power(0) wird vom Deadband verschluckt, wenn internes Target bereits 0 ist
**Datei:** custom_components/battery_storage_manager/devices.py:79-104, 493-512  
**Kategorie:** correctness

_sync_device_states erkennt 'Inverter power entity shows X W but mode is IDLE' und ruft _set_inverter_power(0) auf (devices.py:87-95). _set_inverter_power hat aber einen Early-Return 'if value == round(self._inverter_target_power): return' (devices.py:499-500). Nach einem HA-Neustart ist _inverter_target_power = 0 (coordinator.py:314) — der Reset-Call schreibt also NIE set_value(0) an die Hardware. Der Watchdog loggt jeden Tick die Warnung, korrigiert aber nichts. Konkretes Risiko: HA startet neu, während der WR mit z.B. 500W einspeist, und es ist kein _inverter_switch konfiguriert (reines Number-Entity-Setup wie Soyosource): _inverter_active bleibt False (Sync nur über Switch, devices.py:66-77), _set_mode_idle returnt early (devices.py:483-487, any_device_on=False), der Watchdog no-opt — der WR entlädt die Batterie dauerhaft weiter. Dieselbe Deadband-Falle ist für Dimmer bereits erkannt und in reset_dimmer_on_start explizit umgangen (coordinator.py:2244-2247: 'Schreibt direkt set_value(0) und umgeht das Deadband'), für den Wechselrichter fehlt das Pendant.

**Vorschlag:** Im Watchdog-Pfad (devices.py:93-95) das Deadband umgehen: direkten Service-Call set_value(0) absetzen (analog reset_dimmer_on_start) oder _set_inverter_power um einen force-Parameter erweitern. Zusätzlich beim Startup ein reset_inverter_on_start analog zum Dimmer-Reset aufrufen, bzw. in _set_inverter_power den Ist-Zustand der Number-Entity statt nur des internen Targets vergleichen.

**Verifikation (high):** Verifiziert. (1) Watchdog devices.py:87-95 ruft bei IDLE+Restleistung _set_inverter_power(0); dieses returnt aber bei devices.py:498-500 early, wenn round(value)==round(_inverter_target_power) — nach HA-Neustart ist _inverter_target_power=0 (coordinator.py:314), also wird NIE set_value(0) gesendet; die Warnung loggt jeden Tick (_sync_device_states via coordinator.py:673/2409). (2) Im Number-only-Setup ohne _inverter_switch kein Rettungspfad: _inverter_active wird nur über Switch synchronisiert (devices.py:66-77), der Adoptions-elif (devices.py:96-104) greift in IDLE nie, _set_mode_idle returnt early (devices.py:483-487), und selbst stop_all nutzt das deadband-behaftete _set_inverter_power(0) (coordinator.py:2233). (3) Kein Design-Grund: Das Projekt erkennt exakt dieselbe Deadband-Falle beim Dimmer und umgeht sie in reset_dimmer_on_start per direktem set_value(0) (coordinator.py:2244-2247, Aufruf __init__.py:205); ein Inverter-Pendant fehlt komplett (grep: kein reset_inverter*). Vorschlag (Force-Write/Startup-Reset analog Dimmer) ist eine echte Verbesserung; Severity high plausibel (WR entlädt Batterie nach Neustart unkontrolliert weiter).

### [HIGH] Zwangsentladen ohne Min-SOC-Abschaltung — und wird nach HA-Neustart automatisch fortgesetzt
**Datei:** custom_components/battery_storage_manager/coordinator.py:462-472, devices.py:290-316, switch.py:328-330  
**Kategorie:** control

Alle automatischen Discharge-Pfade prüfen den Min-SOC (devices.py:1080 'action == "discharge" and self._battery_soc > self._min_soc'; devices.py:1054 in _run_self_consumption; devices.py:1141 im Fallback). Der MANUAL-Pfad nicht: coordinator.py:467-469 ruft bei STRATEGY_MANUAL jeden Tick _start_discharging() auf, gated nur durch _allow_discharging — _start_discharging selbst (devices.py:290) hat keinerlei SOC-Check. Force-Discharge entlädt also unbegrenzt unter min_soc, bis der WR/BMS hart abschaltet. Verschärft wird das durch ForceDischargeSwitch._apply_restored_state (switch.py:328-330): ein vor dem Neustart aktives Zwangsentladen wird per async_create_task(force_discharge()) automatisch wieder gestartet — auch wenn der Neustart Tage später erfolgt und der User es längst vergessen hat. Gleiches Muster bei force_charge ohne max_soc/100%-Grenze (coordinator.py:470-472, devices.py:158-208), dort fängt aber zumindest das Ladegerät-BMS die volle Batterie ab.

**Vorschlag:** In der MANUAL-Tick-Schleife (coordinator.py:467-469) einen harten Floor ergänzen: 'if self._battery_soc is not None and self._battery_soc <= self._min_soc: await self.stop_all()' (Min-SOC als nicht überschreibbare Schutzgrenze, wie in allen anderen Pfaden). Optional das Restore des ForceDischargeSwitch wie beim ForceSolarOffSwitch (_restore_via_action = False, switch.py:266) deaktivieren oder nur innerhalb einer Karenzzeit zulassen.

**Verifikation (high):** Alle Code-Belege stimmen: coordinator.py:467-469 ruft bei STRATEGY_MANUAL/MODE_DISCHARGING jeden Tick _start_discharging() auf, gated nur durch _allow_discharging; _start_discharging (devices.py:290-316) und _regulate_zero_feed (devices.py:333-474) enthalten keinerlei SOC-Prüfung (grep bestätigt: _battery_soc im Discharge-Pfad nur in Logs). Alle automatischen Discharge-Pfade prüfen dagegen min_soc (devices.py:1054, 1080, 1098, 1141) — der MANUAL-Pfad ist der einzige ohne Floor. _validate_operating_mode (coordinator.py:883-884) returnt bei MANUAL bewusst sofort, also keine andere Schutzschicht. Restore nach Neustart verifiziert (switch.py:328-330); zwar bewusstes Design (Commit e704edf v2.41.7), aber dort nur mit UI-State-Konsistenz begründet, SOC-Sicherheit nicht adressiert. Force-Charge-Analogie (coordinator.py:2201-2204, devices.py:158-208 ohne max_soc-Check) ebenfalls korrekt. Kein Kommentar/Changelog belegt, dass Entladen unter min_soc im Force-Modus gewollt ist; der vorgeschlagene Floor ist konsistent mit allen anderen Pfaden, und stop_all() setzt MODE_IDLE (coordinator.py:2236), wodurch der Switch in der UI korrekt ausgeht. Einzige Einschränkung: der optionale Restore-Disable-Vorschlag würde den bewussten Fix v2.41.7 rückgängig machen — der Kern-Fix (Min-SOC-Floor) bleibt davon unberührt eine echte Verbesserung.

### [HIGH] Recorder-DB-Bloat: Riesen-Attribute werden bei jedem Tick neu geschrieben, teils über dem 16-KiB-Recorder-Limit
**Datei:** custom_components/battery_storage_manager/sensor.py:100-126, 400-417, 575-695, 749-758, 779-788  
**Kategorie:** performance

Mehrere Sensoren exponieren große, sich ständig ändernde Datenstrukturen als extra_state_attributes, ohne sie vom Recorder auszuschließen: (1) BatteryPlanSensor legt den kompletten Plan in attrs['plan'] (coordinator.py:1859-1868: bis ~192 15-Min-Slots à 8 Felder inkl. Freitext 'reason' → leicht >16 KiB; der Recorder verwirft Attribute >16384 Bytes mit Warnung, d.h. die Daten landen entweder gar nicht oder als Bloat in der DB). (2) PriceForecastSensor baut 'prices' + 'extended_forecast' (gesamter price_forecast plus epex_visualization, mehrere Tage 15-Min-Slots) und filtert relativ zu now.replace(second=0) (Zeile 593, 621) → die Attribute ändern sich jede Minute, der Recorder schreibt also minütlich eine neue State-Row mit dem kompletten Forecast. (3) ActionHistorySensor schreibt alle 10 Minuten die volle 288-Einträge-History (history.py:112: max_entries=288). (4) OptimizationLogSensor schreibt 50 Log-Strings. (5) OperatingModeSensor hat volatile Messwerte (grid_power, solar_surplus_w, inverter_actual_power, Zeilen 109-123) in den Attributen — bei Dimmer-Setups feuert der Fast-Tick alle ~3 s async_update_listeners (coordinator.py:2432-2433), d.h. praktisch jeder Tick erzeugt eine neue Recorder-Zeile, obwohl der State (Modus) unverändert ist.

**Vorschlag:** Pro Sensor-Klasse `_unrecorded_attributes = frozenset({...})` setzen (z.B. frozenset({'plan'}) im BatteryPlanSensor, frozenset({MATCH_ALL}) für PriceForecast-, ActionHistory- und OptimizationLog-Sensor) — die Attribute bleiben in der Live-UI/für die Lovelace-Cards verfügbar, werden aber nicht mehr in die Recorder-DB geschrieben. Aus den OperatingModeSensor-Attributen die volatilen Messwerte entfernen (existieren bereits als eigene Sensoren mit korrekter state_class).

**Verifikation (high):** Verifiziert: Keine Entity der Integration nutzt _unrecorded_attributes (grep ohne Treffer). (1) BatteryPlanSensor legt den vollen Plan in attrs (sensor.py:405), Einträge mit 8 Feldern inkl. Freitext-reason (coordinator.py:1859-1868) — bei 15-Min-Slots leicht >16 KiB Recorder-Limit. (2) PriceForecastSensor baut prices+extended_forecast über mehrere Tage und filtert zeitabhängig (sensor.py:593, 621) — Detail-Korrektur: Änderung erfolgt pro 15-Min-Slot/Coordinator-Update, nicht minütlich, Kernproblem bleibt. (3) ActionHistorySensor exponiert volle History (sensor.py:785), max 288 Einträge bestätigt (history.py:112). (4) OptimizationLogSensor: 50 Einträge (coordinator.py:294, sensor.py:752-754). (5) OperatingModeSensor hat volatile Messwerte in Attributen (sensor.py:109-123); Fast-Tick auf jeden Tibber-Pulse-Update (~3 s, __init__.py:218-238) ruft async_update_listeners (coordinator.py:2432-2433) → neue Recorder-Row pro Tick bei unverändertem State. Vorschlag ist sicher: Cards lesen Attribute aus Live-States (battery-plan-card.js:38/74/83), nicht aus Recorder-History; _unrecorded_attributes ist HA-Standard-Pattern. Kein Hinweis auf bewusste Design-Entscheidung.

### [MEDIUM] Min-On/Min-Off-Hysterese wird in mehreren Schaltpfaden umgangen, Schaltzeitstempel werden nicht gepflegt — Relais-Verschleiß
**Datei:** custom_components/battery_storage_manager/devices.py:175-198, 568-587, 823-833, 1048-1059; coordinator.py:2211-2227  
**Kategorie:** control

Die Schalthysterese (_charger_min_on_time=120s / _charger_min_off_time=60s, coordinator.py:351-352) wird nur in _apply_charger_states (devices.py:244-270) geprüft und protokolliert. Mehrere andere Pfade schalten Switch-Charger direkt und aktualisieren _charger_last_switch_time nicht: (1) _start_charging via _set_charger (devices.py:193-198 → 582-587), (2) der Hybrid-Toggle-Block (devices.py:175-180), (3) stop_all (coordinator.py:2223-2227), (4) der Hybrid-Solar-Absorb-Pfad (devices.py:823-829). Folgen: a) Im Self-Consumption-Modus (devices.py:1048-1059) wird der rohe _grid_power gegen ±50W verglichen (nicht der EMA) — ein taktendes Gerät (Kühlschrank) kann die Charger-Relais im 15s-Coordinator-Takt ein-/ausschalten, ohne dass die Hysterese greift (charge via _start_charging, idle via stop_all, beide ohne Check). b) Weil diese Pfade keine Timestamps schreiben, rechnet _apply_charger_states anschließend mit veralteten last_switch-Werten und lässt z.B. ein sofortiges Wieder-Einschalten nach stop_all zu.

**Vorschlag:** Alle Switch-Charger-Schaltungen durch _apply_charger_states leiten (z.B. _start_charging → _apply_charger_states(alle Indizes), stop_all → _apply_charger_states(set()) mit Force-Flag für echte Notabschaltung) oder mindestens _charger_last_switch_time in _set_charger/stop_all/Hybrid-Pfaden mitschreiben. In _run_self_consumption den EMA-geglätteten Wert (_grid_power_ema) statt des Rohwerts verwenden.

**Verifikation (high):** Alle genannten Stellen verifiziert: Hysterese-Timestamps werden ausschließlich in _apply_charger_states gepflegt (devices.py:244/257/270, Init coordinator.py:349-352). Bypass-Pfade real: _set_charger schaltet direkt ohne Check/Timestamp (devices.py:582-587, aufgerufen aus _start_charging devices.py:198), Hybrid-Toggle devices.py:175-180, stop_all coordinator.py:2223-2227 (via _set_mode_idle devices.py:491 aus vielen Automatikpfaden), Hybrid-Solar-Absorb devices.py:823-829. _run_self_consumption nutzt rohen _grid_power statt EMA (devices.py:1054/1056), obwohl _grid_power_ema existiert (coordinator.py:304, 617-623) und anderswo genutzt wird (devices.py:340/615/786); Tick=15s (const.py:70). Design-Intention bestätigt das Finding: devices.py:218-219 ("no relay wear") und 307-309 zeigen, dass die Hysterese als Relais-Schutz gedacht ist — die Bypass-Pfade unterlaufen sie und machen Timestamps stale (sofortiges Wieder-Einschalten nach stop_all trotz min_off_time möglich). Kein Hinweis auf bewusste Ausnahme; Vorschlag (zentral durch _apply_charger_states leiten, Force-Flag für Not-Stopp, EMA in Self-Consumption) ist eine echte Verbesserung.

### [MEDIUM] Service-Calls fire-and-forget ohne Fehlerbehandlung; active-Flag wird optimistisch gesetzt, auch wenn die Entität unavailable ist
**Datei:** custom_components/battery_storage_manager/devices.py:253-257, 54-55, 466-474, 556-564  
**Kategorie:** correctness

Kein einziger hass.services.async_call in devices.py nutzt blocking=True, try/except oder eine Erfolgsprüfung. Zwei konkrete Folgen: (1) Phantom-Charging: _apply_charger_states setzt charger['active']=True und _charger_last_switch_time[i]=now unmittelbar nach dem Call (devices.py:253-257) — auch wenn die Switch-Entität unavailable ist (der Call verpufft dann wirkungslos). _sync_device_states überspringt unavailable Entitäten (devices.py:54-55: continue), korrigiert das Flag also nicht, und _validate_operating_mode (coordinator.py:886-893) hält den Modus auf CHARGING, weil any_charger_on=True. Das System glaubt dauerhaft zu laden (inkl. Action-History/Effizienz-Tracking), während nichts fließt — der günstige Ladeslot verstreicht ungenutzt. (2) Tick-Abbruch: Bei falsch konfigurierter power_entity (z.B. sensor.* statt number.*) wirft async_call(domain, 'set_value', ...) sofort ServiceNotFound (devices.py:466-474, 556-564, 504-512). Die Exception bricht den gesamten _async_update_data-Tick ab — inklusive aller nachgelagerten Sicherheits- und Planungslogik — und das bei jedem Tick erneut.

**Vorschlag:** Vor dem Setzen von active=True die Verfügbarkeit der Entität prüfen (state not in ('unknown','unavailable')) bzw. ein 'unconfirmed'-Flag setzen, das erst der nächste _sync_device_states-Durchlauf bestätigt; bei unavailable Entität WARNING loggen und Modus nicht wechseln. Service-Calls in einen kleinen Wrapper mit try/except (ServiceNotFound, HomeAssistantError) kapseln, der loggt statt den Coordinator-Tick zu killen. Domains der power_entity/Number-Entities bereits im Config-Flow validieren.

**Verifikation (medium):** Kernclaim (1) verifiziert: devices.py:253-257 setzt charger['active']=True direkt nach switch.turn_on ohne Verfügbarkeitsprüfung; devices.py:53-55 überspringt unavailable Entitäten im Sync (continue), korrigiert das Flag also nie solange das Gerät offline ist; coordinator.py:886-893 hält den Modus auf CHARGING wegen any_charger_on=True. Folge real: Phantom-CHARGING-Modus, falsche Action-History, und Phantom-Charger fließt mit Nennleistung in _calculate_true_solar_surplus (devices.py:1017-1024). Vorschlag (Availability-Check/unconfirmed-Flag) ist echte Verbesserung; der Kommentar devices.py:539-541 rechtfertigt nur das Senden an unavailable Entitäten, nicht das optimistische Flag. ABER zwei Teile des Findings sind falsch/überzogen, daher confidence=medium: (a) Claim 2 (ServiceNotFound durch sensor.* als power_entity) ist praktisch nicht erreichbar — Config- und Options-Flow beschränken Dimmer-/WR-Power-Entity bereits serverseitig auf domain=["number","input_number"] (config_flow.py:139-141, 164-166, 581-583, 620-625); der Vorschlag "Domains im Config-Flow validieren" ist schon implementiert. Bei unavailable Entity mit blocking=False landet der Fehler zudem im HA-Background-Task, nicht im Tick; und DataUpdateCoordinator fängt Exceptions ohnehin. (b) "inkl. Effizienz-Tracking" stimmt nicht: _update_efficiency_tracking ist durch echte Smartshunt-Messung gegated (coordinator.py:848: battery_power_w > 10), Phantom-kWh werden nicht akkumuliert.

### [MEDIUM] PV-Gate deaktiviert: Schalter werden jeden Tick zwangsweise eingeschaltet — widerspricht der dokumentierten 'einmalig'-Semantik und blockiert manuelles Ausschalten
**Datei:** custom_components/battery_storage_manager/devices.py:132-150 (vs. switch.py:230-237)  
**Kategorie:** correctness

AllowSolarPvGateSwitch dokumentiert für OFF: 'keine automatische Steuerung; falls aktuell pausiert, werden Switches einmalig wieder eingeschaltet (kein Stranded-Off)' (switch.py:234-236). Implementiert ist aber: bei !allow_pv_gate und !force_off wird desired_off=False gesetzt (devices.py:133-135, reason 'gate-off') und in der Schleife (devices.py:140-150) JEDER PV-Schalter, der nicht 'on' ist, eingeschaltet — bei jedem Coordinator-Tick (Aufruf in coordinator.py:449), nicht einmalig. Konsequenz: Schaltet der User mit deaktiviertem Gate einen PV-Wechselrichter manuell aus (Wartung, Defekt, Brandschutz), schaltet die Integration ihn innerhalb von ~15s wieder ein. Das ist das Gegenteil von 'Auto-Steuerung deaktiviert' und potenziell sicherheitsrelevant, weil ein bewusst stillgelegtes Gerät reaktiviert wird.

**Vorschlag:** Im gate-off-Zweig das vorhandene Flag _solar_switches_paused nutzen: nur wenn _solar_switches_paused True ist (also die Integration selbst pausiert hatte), die Schalter einmalig wieder einschalten und das Flag löschen; andernfalls no-op (return vor der Schleife). Damit stimmt das Verhalten mit der Doku in switch.py überein.

**Verifikation (high):** Verifiziert: devices.py:132-135 setzt bei !allow_pv_gate && !force_off desired_off=False ("gate-off"), Schleife devices.py:140-154 schaltet jeden nicht-ON-PV-Schalter ein; Aufruf jeden Tick via coordinator.py:449 in _async_update_data (Intervall 15s, const.py:70). Widerspricht der dokumentierten Einmalig-Semantik in switch.py:235-236 UND README.md:214. Git-Historie belegt Regression: v2.40.1 (95b8b72) implementierte exakt die einmalige Rehydration über _solar_switches_paused; v2.41.0 (0d29499) änderte das beim Force-Off-Refactor stillschweigend, ohne switch.py/README anzupassen. _solar_switches_paused ist seitdem write-only/tot (gesetzt devices.py:156, nie gelesen). Vorschlag (Flag nutzen, einmalig einschalten, sonst no-op) stellt das dokumentierte Verhalten wieder her und verhindert, dass manuell stillgelegte PV-Wechselrichter alle 15s reaktiviert werden — echte Verbesserung, kein übersehener Design-Grund.

### [MEDIUM] Automatik-Modus wird nicht restored: nach HA-Neustart reaktiviert sich die automatische Gerätesteuerung, obwohl der User sie abgeschaltet hatte
**Datei:** custom_components/battery_storage_manager/switch.py:133-155, 88-89; coordinator.py:298  
**Kategorie:** control

AutoModeSwitch erbt von BatteryStorageBaseSwitch (RestoreEntity), überschreibt _apply_restored_state aber nicht — die Basisimplementierung ist ein No-op (switch.py:88-89). Der Coordinator startet immer mit _strategy = STRATEGY_PRICE_OPTIMIZED (coordinator.py:298). Hatte der User die Automatik bewusst ausgeschaltet (strategy MANUAL, alle Geräte aus via stop_all, switch.py:152-155), beginnt die Integration nach jedem HA-Neustart/Reload wieder selbstständig, Ladegeräte und Wechselrichter zu schalten. Nur die Spezialfälle Force-Charge/Force-Discharge stellen MANUAL wieder her (switch.py:181-183, 328-330); der einfache 'Automatik aus, alles bleibt aus'-Zustand geht verloren. Anders als beim ForceSolarOffSwitch (switch.py:262-266) gibt es keinen Kommentar, der das als gewollt ausweist — unerwartetes Schalten von Hardware nach Neustart ist ein echtes Verhaltensrisiko.

**Vorschlag:** _apply_restored_state in AutoModeSwitch implementieren: 'if not is_on: self.coordinator.set_strategy(STRATEGY_MANUAL)'. Falls das bewusst nicht restored werden soll, dies wie beim ForceSolarOffSwitch explizit im Docstring dokumentieren.

**Verifikation (high):** Verifiziert: AutoModeSwitch (switch.py:133-155) überschreibt _apply_restored_state nicht (No-op-Basis switch.py:88-89), der Coordinator initialisiert _strategy immer mit STRATEGY_PRICE_OPTIMIZED (coordinator.py:298) und führt damit nach jedem Restart sofort _run_price_optimization() aus (coordinator.py:458-459) — auch wenn der User die Automatik via async_turn_off (switch.py:152-155, MANUAL + stop_all) abgeschaltet hatte. Es gibt keinen alternativen Restore-Pfad für die Strategy; nur ForceCharge/ForceDischarge restoren MANUAL (switch.py:181-183, 328-330). Keine bewusste Design-Entscheidung erkennbar: Commit 6cfb387 ('Persist all runtime settings across HA restarts') ließ AutoMode kommentarlos aus, während bewusste Nicht-Restores im Projekt explizit dokumentiert sind (ForceSolarOffSwitch switch.py:262-266 'Bewusst kein Restore (v2.41.11)'). Der UI-State flippt nach Restart ebenfalls auf 'on' (async_write_ha_state switch.py:86 liest is_on aus coordinator.strategy). Der Fix-Vorschlag ist minimal und konfliktfrei mit dem Force-Restore (force_charge/force_discharge setzen selbst MANUAL, coordinator.py:2201-2209).

### [MEDIUM] ExpectedSolarSensor: ungültige Kombination device_class=ENERGY + state_class=MEASUREMENT
**Datei:** custom_components/battery_storage_manager/sensor.py:461-467  
**Kategorie:** correctness

ExpectedSolarSensor setzt `_attr_device_class = SensorDeviceClass.ENERGY` zusammen mit `_attr_state_class = SensorStateClass.MEASUREMENT`. Laut HA-Sensor-Spezifikation ist MEASUREMENT für device_class energy nicht erlaubt (energy verlangt total/total_increasing); HA loggt dafür Validierungs-Warnungen und die Long-Term-Statistics werden inkonsistent. Inhaltlich ist 'erwartete verbleibende Solarproduktion heute' auch kein Energiezähler, sondern eine Prognose. Nebenbefund: `UnitOfEnergy` und `UnitOfPower` werden in Zeile 11 importiert, aber nirgends genutzt — überall stehen String-Literale 'W'/'kWh' (z.B. Zeilen 209, 314, 465, 487).

**Vorschlag:** `_attr_device_class` bei ExpectedSolarSensor entfernen (Einheit kWh + state_class MEASUREMENT reicht für eine Prognose), alternativ state_class entfernen falls keine Statistics gewünscht. Die String-Literale durch UnitOfEnergy.KILO_WATT_HOUR / UnitOfPower.WATT ersetzen oder die ungenutzten Imports löschen.

**Verifikation (high):** Verifiziert: sensor.py:466-467 setzt SensorDeviceClass.ENERGY + SensorStateClass.MEASUREMENT — laut HA-Spezifikation (DEVICE_CLASS_STATE_CLASSES) erlaubt ENERGY nur TOTAL/TOTAL_INCREASING, HA loggt dafür Warnungen. Der Wert ist zudem eine fallende Tagesprognose, kein Zähler; device_class entfernen ist die richtige Korrektur. Nebenbefund ebenfalls bestätigt: UnitOfEnergy/UnitOfPower (sensor.py:11) sind ungenutzt, überall String-Literale 'W'/'kWh' (Zeilen 209, 314, 334, 465, 487). Kein Hinweis auf bewusste Design-Entscheidung (git log -S zeigt nur den initialen Commit 2658e8f, keine Kommentare).

### [MEDIUM] Entity-Namen und State-Werte hart deutsch kodiert — keine entity-Übersetzungen trotz has_entity_name
**Datei:** custom_components/battery_storage_manager/sensor.py:91-907, switch.py:139-311, number.py:96-271, strings.json  
**Kategorie:** frontend

Alle Entities setzen `_attr_has_entity_name = True`, übergeben aber hartkodierte deutsche Namen ('Betriebsmodus', 'Speicher Ladestand', 'Netzladen erlauben', 'Preisschwelle niedrig', ...) statt `_attr_translation_key` zu nutzen. strings.json/en.json/de.json enthalten ausschließlich config/options-Blöcke, keinen 'entity'-Block — englischsprachige Installationen bekommen durchgehend deutsche Entity-Namen, obwohl das Projekt laut CLAUDE.md de/en synchron hält. Zusätzlich liefern InverterStatusSensor (Zeile 304-307) und ChargerStatusSensor (Zeile 258-264) deutsche String-States 'Aktiv'/'Inaktiv', die nicht übersetzbar sind und in Automationen sprachabhängig gematcht werden müssen.

**Vorschlag:** Pro Entity `_attr_translation_key` setzen und eine 'entity'-Sektion (sensor/switch/number) in strings.json + translations/en.json + translations/de.json ergänzen. Für die Status-Sensoren SensorDeviceClass.ENUM mit `options` + übersetzten States verwenden statt freier deutscher Strings.

**Verifikation (high):** Verifiziert: Alle Entity-Basisklassen setzen _attr_has_entity_name=True mit hartkodierten deutschen Namen statt translation_key (sensor.py:63+75, switch.py:52+64, number.py:46+59; Beispiele: sensor.py:91 'Betriebsmodus', switch.py:192 'Netzladen erlauben', number.py:147 'Preisschwelle niedrig'). Kein _attr_translation_key in Entities vorhanden (nur config_flow.py:115 für einen Selector). strings.json/en.json/de.json enthalten nur 'config' und 'options', keinen 'entity'-Block — englische Installationen erhalten deutsche Entity-Namen, entgegen der CLAUDE.md-Vorgabe de/en synchron zu halten. String-States 'Aktiv'/'Inaktiv' bestätigt in sensor.py:303-307 (InverterStatusSensor) und sensor.py:257-264 (ChargerStatusSensor). Der Vorschlag (translation_key + entity-Sektion) ist das Standard-HA-Pattern und eine echte Verbesserung. Einzige Einschränkung: ENUM-DeviceClass passt nur für InverterStatusSensor; ChargerStatusSensor liefert für Dimmer-Charger numerische W-Werte mit Einheit (sensor.py:262-271) und bräuchte eine andere Lösung. Kein Hinweis auf bewusste Design-Entscheidung für deutsche Namen. Kleine Ungenauigkeit: sensor.py hat 899 statt 907 Zeilen — unwesentlich.

### [MEDIUM] Unbehandelte vol.Invalid im Devices-Step: min>max beim Dimmer führt zu 'Unbekannter Fehler' statt Formular-Fehlermeldung
**Datei:** custom_components/battery_storage_manager/config_flow.py:317-329, 372-385, 516-523  
**Kategorie:** correctness

`_extract_chargers_from_input` wirft `vol.Invalid('dimmer_min_power must be <= dimmer_max_power')` (Zeilen 318-319 und 328-329). Weder `async_step_devices` im Config-Flow (Zeile 374-377) noch im Options-Flow (Zeile 518-523) fängt diese Exception ab oder zeigt das Formular mit einem `errors`-Dict erneut an. Der User sieht in der HA-UI nur 'Unbekannter Fehler', alle Eingaben des Steps gehen verloren. Passend dazu fehlen in strings.json/en.json/de.json komplett die `errors`-Sektionen für config und options.

**Vorschlag:** In beiden async_step_devices die Extraktion mit try/except vol.Invalid umschließen und bei Fehler `self.async_show_form(step_id='devices', data_schema=..., errors={'base': 'dimmer_min_gt_max'})` zurückgeben. Den Error-Key in allen drei Übersetzungsdateien unter config.error/options.error anlegen.

**Verifikation (high):** Verifiziert: vol.Invalid wird in _extract_chargers_from_input geworfen (config_flow.py:319, :329) und weder im Config-Flow async_step_devices (config_flow.py:375) noch im Options-Flow (config_flow.py:519-521) gefangen; 'errors=' kommt in config_flow.py nirgends vor. Auslösbar, da CONF_DIMMER_MIN_POWER/MAX_POWER unabhängige NumberSelectoren ohne Cross-Field-Check sind (config_flow.py:145-156). error-Sektionen fehlen in strings.json, translations/en.json, translations/de.json (grep ohne Treffer). HA-Core-Verhalten geprüft: vol.Invalid aus Step-Handlern wird nicht in InvalidData gewrappt (data_entry_flow._async_configure wrappt nur Schema-Validierung), FlowManagerResourceView.post fängt nur UnknownFlow/InvalidData, request_handler_factory (helpers/http.py) macht daraus eine nackte HTTPBadRequest ohne JSON-Body → Frontend zeigt generischen 'Unbekannter Fehler'. Kleine Ungenauigkeiten im Finding: HTTP 400 statt 500, und die Formulareingaben bleiben clientseitig meist erhalten (Dialog bleibt offen) — Kernproblem und Fix-Vorschlag (try/except + errors-Dict + Übersetzungskeys, idiomatisches HA-Muster) sind aber korrekt und eine echte Verbesserung.

### [MEDIUM] Bekannter EntitySelector-default=''-Bug nur für Dimmer-Felder gefixt — gleiche Falle bei ~10 weiteren optionalen Entity-Feldern
**Datei:** custom_components/battery_storage_manager/config_flow.py:70-97, 161-174, 239-244, 445-512, 574, 614-645, 742-753  
**Kategorie:** correctness

Der Kommentar in Zeile 136-139 dokumentiert selbst: optionale EntitySelectors mit default='' erzeugen im HA-Frontend einen persistenten Validierungsfehler ('neither valid entity ID nor UUID'). Behoben wurde das nur für die Dimmer-Felder (kein default bzw. _opt_entity-Helper, Zeile 525-529). Dasselbe Muster `vol.Optional(..., default='')` existiert aber weiterhin im Step-User-Schema (tibber_prices_entity:70, solar_forecast_entity:82, solar_power_entity:90, solar_energy_today_entity:93, outside_temperature_entity:96), im Devices-Schema (inverter_feed_switch:161, inverter_feed_power_entity:164, inverter_feed_actual_power_entity:172), im Battery-Schema (battery_voltage_entity:239, battery_current_entity:242) sowie im gesamten Options-Flow über `default=self._current(..., '')` (z.B. 445-512, 614-639, 742-753). Zusätzlich kann der Default von CONF_CHARGER_POWER_ENTITIES (Zeile 574) Leerstrings in der Multi-Select-Liste enthalten.

**Vorschlag:** Den `_opt_entity`-Helper auf Modulebene ziehen und konsequent für ALLE optionalen EntitySelector-Felder verwenden (vol.Optional ohne default, wenn kein aktueller Wert existiert). Im Options-Flow alternativ `description={'suggested_value': ...}` statt default nutzen. Beim Power-Entities-Default Leerstrings filtern: `[e for e in (...) if e]`.

**Verifikation (high):** Verifiziert. Der Bug-Mechanismus ist im Repo selbst belegt: Commit 155d560 ("Fix dimmer config-flow: remove default=\"\" on optional EntitySelectors") und der Kommentar config_flow.py:135-138 zitieren exakt die HA-Fehlermeldung aus cv.entity_id_or_uuid ("neither a valid entity ID nor a valid UUID"), die EntitySelector bei Wert "" wirft. Der Fix wurde aber nur auf die Dimmer-Felder angewendet (Z. 139/142/157 ohne default; _opt_entity-Helper Z. 525-529). Dasselbe Muster vol.Optional(..., default="") auf EntitySelectors existiert nachweislich weiter: config_flow.py:70, 82, 90, 93, 96 (Step User), 161, 164, 172 (Devices), 239, 242 (Battery) sowie im Options-Flow via default=self._current(..., "") (Z. 445-450, 469-498, 614-639, 742-753). Auch die Multi-Select-Default-Liste Z. 574 kann Leerstrings enthalten, da _build_chargers_list (Z. 266) power_entity per Fallback auf "" setzt. Effekt: Formular-Submit mit leerem optionalem Feld scheitert an der Selector-Validierung. Der Vorschlag ist gefahrlos: alle Downstream-Konsumenten lesen mit .get(KEY, "") (coordinator.py:142, 159, 176, 213), und er entspricht dem bereits etablierten Fix-Muster im selben File. Keine bewusste Design-Entscheidung erkennbar, die den Ist-Zustand rechtfertigt.

### [MEDIUM] Doppelte Quelle der Wahrheit: min/max SOC, Preisschwellen und Zykluskosten existieren in Options-Flow UND Number-Entities mit Restore-Konflikt
**Datei:** custom_components/battery_storage_manager/number.py:68-80, 107-108, 132-133, 159-160, 186-187, 248-249; config_flow.py:194-237, 676-731; coordinator.py:164-171, 262-264, 2308-2315, 2331-2333  
**Kategorie:** control

min_soc, max_soc, price_low/high_threshold und battery_cycle_cost sind sowohl im Config-/Options-Flow (Battery-Step) als auch als Number-Entities mit RestoreEntity konfigurierbar. Beim HA-Neustart liest der Coordinator zuerst die Config-Entry-Werte (coordinator.py:164-171, 262-264), danach überschreibt `_apply_restored_value` der Number-Entities (number.py:74-75 → 107/132/159/186/248) diese mit dem letzten Recorder-State. Setzt ein User z.B. min_soc im Options-Flow auf 20, gilt nach dem nächsten Neustart wieder der alte Number-Wert (z.B. 10). Umgekehrt überschreibt `apply_options` (coordinator.py:2308-2315) live die Slider-Werte. Welcher Wert tatsächlich gilt, hängt damit von der Reihenfolge Restart vs. Options-Save ab — nicht nachvollziehbar für den User.

**Vorschlag:** Eine Quelle festlegen: Entweder die vier Werte aus dem Config-/Options-Flow entfernen (Config liefert nur den Initialwert beim allerersten Setup, danach führen die Number-Entities), oder in async_set_native_value zusätzlich `hass.config_entries.async_update_entry(entry, options={**entry.options, CONF_MIN_SOC: value})` schreiben, damit Restore und Options nie divergieren.

**Verifikation (high):** Kern des Findings verifiziert: (1) Doppelte Konfigurierbarkeit belegt — Options-Flow-Battery-Step (config_flow.py:676-731) und Number-Entities mit RestoreEntity (number.py:86-187, 219-249). (2) Restore überschreibt beim Start unconditional die Config-Entry-Werte: coordinator.py:119/164-171/262-264 liest Options, danach setzt number.py:71-75 via _apply_restored_value (107/132/159/186/248) den Recorder-Wert ohne Prioritätsprüfung. (3) Härtester Beleg: Der Options-Flow ist ein Pflicht-3-Stufen-Wizard (config_flow.py:429→516→650); der Battery-Step füllt Defaults aus entry.options via _current() (config_flow.py:419-423, 678), NICHT aus dem Live-Coordinator. Wer nur z.B. die Tibber-Entity ändert, submitted zwangsläufig veraltete min_soc/price/cycle_cost-Werte, und apply_options (coordinator.py:2308-2315, 2331-2333) setzt Live-Slider-Werte still zurück — Slider-Änderungen (number.py:102-105) schreiben nie nach entry.options zurück. Einzige Ungenauigkeit: Das konkrete Restart-Beispiel (Options=20, nach Neustart wieder 10) tritt bei graceful Restart nicht auf, da die Number-Entities CoordinatorEntities sind (native_value liest coordinator.min_soc, number.py:99-100) und der State nach apply_options binnen 15s-Tick aktualisiert und beim Shutdown gedumpt wird; das Szenario greift nur bei Crash vor dem restore_state-Dump. Die Reihenfolge-Abhängigkeit (Restart: Slider gewinnt; Options-Save: Flow gewinnt) und das stille Überschreiben sind aber real. Vorschlag (async_update_entry in async_set_native_value bzw. Werte aus dem Flow entfernen) ist Standard-HA-Pattern und echte Verbesserung; kein Hinweis auf bewusste Design-Entscheidung im Code/Changelog gefunden.

### [MEDIUM] EPEX-Fetch ohne Fehler-Backoff: bei API-Ausfall blockiert jeder Koordinator-Tick bis zu 10 s
**Datei:** /Users/fabiandietz/Projekte/github.com/ha-battery-storage-manager/custom_components/battery_storage_manager/epex.py:146-192 (Cache-Time nur bei Erfolg: Zeile 181; TTL-Check epex.py:29-31; coordinator.py:256, const.py:70)  
**Kategorie:** performance

_epex_cache_time wird ausschließlich nach erfolgreichem Fetch gesetzt (Zeile 181). Bei HTTP-Status != 200 (Zeile 161-163), ClientError (187) oder leerer Antwort (169-171) bleibt der Cache-Timestamp alt, der TTL-Check in _extend_prices_with_epex (Zeile 29-31) schlägt also in jedem Update-Zyklus erneut fehl. Mit DEFAULT_SCAN_INTERVAL = 15 s (const.py:70) und Timeout 10 s (Zeile 160) heißt das: solange die API down ist (DNS-Timeout, 5xx), hängt _async_update_data in fast jedem Tick bis zu 10 Sekunden im await — der gesamte Regelkreis inklusive Zero-Feed-/WR-Nachregelung im selben Zyklus wird träge. Zusätzlich wird der externe Dienst (epexpredictor.batzill.com) im Fehlerfall im 15-s-Takt gehämmert.

**Vorschlag:** Bei jedem Fehlschlag einen Fehler-Timestamp setzen und eine kürzere Retry-TTL (z. B. 10-15 min) verwenden, bevor erneut gefetcht wird; alternativ exponentielles Backoff. Der alte Cache bleibt dabei wie bisher als Fallback aktiv.

**Verifikation (high):** Verifiziert: epex.py:181 setzt _epex_cache_time nur nach Erfolg; alle Fehlerpfade (Status!=200 Z.161-163, leere Antwort Z.169-171, ClientError Z.187, Exception Z.189) lassen den Timestamp unverändert, sodass der TTL-Check epex.py:29-31 in jedem 15-s-Tick (const.py:70, coordinator.py:116) erneut fetcht — mit Timeout 10 s (epex.py:160). Der Fetch steht in coordinator.py:448 vor _run_price_optimization (Z.459) und damit vor der WR-/Zero-Feed-Regelung (devices.py:316/741/985). Kein Backoff-Mechanismus existiert; keine Kommentare/Changelog-Hinweise auf bewusste Design-Entscheidung. Einschränkungen: nur bei aktiviertem EPEX-Predictor (Opt-in, Default False); bei Dimmer-Setups mildert der Fast-Tick (coordinator.py:2397) die Regelungs-Verzögerung; 10 s sind Obergrenze (schnelle 5xx failen sofort, hämmern dann aber den Dienst im 15-s-Takt). Severity medium ist angemessen, Vorschlag (Fehler-Timestamp + Retry-TTL/Backoff) ist echte Verbesserung.

### [MEDIUM] Solar-Kalibrierung um 20:00 schneidet Abendproduktion ab und vergleicht gegen den abends bereits nachkorrigierten Forecast
**Datei:** /Users/fabiandietz/Projekte/github.com/ha-battery-storage-manager/custom_components/battery_storage_manager/solar.py:53-90 (Cutoff Zeile 56-57, Tagessumme Zeile 74-78)  
**Kategorie:** algorithm

Die Kalibrierung feuert beim ersten Tick mit now.hour >= 20 und vergleicht den Ist-Zählerstand bis ~20:00 (actual_kwh) mit dem Forecast des kompletten Tages (Summe aller Keys mit today_prefix, also inkl. 20h-, 21h-Slots). Im Sommer fehlen so mehrere Prozent Abendproduktion im Zähler → Ratio systematisch < 1 → der 14-Tage-Faktor driftet saisonal nach unten. Zweites Problem: self._solar_forecast wurde im selben Zyklus frisch vom Provider gelesen (coordinator.py:450-453). Forecast.Solar/Solcast korrigieren ihre Prognose intraday in Richtung Ist — um 20:00 vergleicht man also Ist gegen die letzte, schon angepasste Prognose statt gegen die Morgenprognose, die die Planungsentscheidungen tatsächlich getrieben hat. Der echte Prognosefehler wird dadurch unterschätzt und der Kalibrierungsfaktor klebt künstlich nahe 1.

**Vorschlag:** (1) Forecast-Summe auf Slots < 20h begrenzen oder die Kalibrierung auf den Folgetag früh morgens verschieben und den vollständigen Vortag vergleichen. (2) Die Tages-Forecastsumme einmal morgens (z. B. 06:00) snapshotten und abends gegen diesen Snapshot kalibrieren, statt gegen den intraday nachgezogenen Forecast.

**Verifikation (high):** Verifiziert. (1) solar.py:56-57 feuert beim ersten Tick >=20:00; actual_kwh = Zählerstand ~20:00 (solar.py:59-64), Forecast-Summe in solar.py:74-78 umfasst aber ALLE Today-Keys inkl. 20h-23h-Slots → asymmetrischer Vergleich, Ratio im Sommer systematisch < 1. Original-Commit 7c91b30 nennt 20:00 explizit als Vereinfachung ('For simplicity: calibrate when hour >= 20'), kein verstecktes Design-Argument. (2) coordinator.py:450-453: _read_solar_forecast() resettet und liest den Forecast im selben Zyklus frisch vom Provider, direkt vor _calibrate_solar_forecast(); kein Morgen-Snapshot existiert (Feld _solar_forecast_today_kwh in coordinator.py:203 ist deklariert, aber nie beschrieben/gelesen). Kalibriert wird also gegen den intraday nachgezogenen 20:00-Forecast statt gegen die planungsrelevante Morgenprognose. Einzige Relativierung: kein kompoundierender 'Drift' — solar.py:80-85 dividiert den Faktor heraus, es ist ein begrenzter saisonaler Bias (wenige %); Severity medium dadurch eher am unteren Rand, Finding aber inhaltlich korrekt und die Vorschläge sind echte Verbesserungen.

### [MEDIUM] Solar-Kalibrierung ignoriert PV-Gating/Curtailment: gewollte Abschaltung wird als Prognosefehler gelernt
**Datei:** /Users/fabiandietz/Projekte/github.com/ha-battery-storage-manager/custom_components/battery_storage_manager/solar.py:41-116 (Ratio Zeile 90-93) in Verbindung mit solar.py:140-198  
**Kategorie:** algorithm

An Tagen, an denen die PV per force_solar_off oder Negativpreis-Gate (solar.py:140-198) real abgeschaltet war — oder bei vollem Akku abgeregelt wurde —, ist actual_kwh aus Steuerungsgründen niedriger als der Forecast, nicht wegen schlechter Prognose. Die Ratio (geclamped auf min. 0.3, Zeile 91) wandert trotzdem in die 14-Tage-Historie: ein einziger Force-Off-Tag drückt den Rolling-Faktor um bis zu ~5 % ((1-0.3)/14), mehrere Gating-Tage in Folge entsprechend mehr. Der systematisch zu niedrige Faktor verzerrt dann die Planung (weniger erwarteter Surplus, mehr Netzladen, weniger Headroom) — eine sich selbst verstärkende Schleife, weil ein voller Akku wieder mehr Curtailment erzeugt.

**Vorschlag:** Kalibrierungstage überspringen, wenn an dem Tag force_solar_off aktiv war, das Negativpreis-Gate Slots genullt hat oder _curtailment_hours_24h signifikant > 0 ist. Alternativ feiner: die gegateten/abgeregelten Stunden aus beiden Summen (Ist und Forecast) ausklammern, sofern ein Solar-Power-Sensor vorhanden ist.

**Verifikation (high):** Verifiziert. (1) _calibrate_solar_forecast (solar.py:41-116) hat keinerlei Guard fuer _force_solar_off, PV-Gate oder _curtailment_hours_24h — einzige Skips: Entity fehlt, schon erfasst, hour<20, Sensor unavailable, actual<0.1, forecast<0.1. (2) devices.py:106-156 schaltet PV-Switches bei Negativpreis/Force-Off physisch aus, der Tagesertrags-Sensor misst real weniger. (3) Reihenfolge coordinator.py:450-454: Kalibrierung laeuft VOR _zero_solar_at_negative_prices und auf frisch gelesenem Forecast — Ratio (solar.py:90-91) vergleicht gegateten Ist gegen vollen Raw-Forecast; Intraday-Faktor ist um 20 Uhr auf 1.0 (solar.py:252-255). (4) Verzerrte Ratio (Clamp min 0.3) landet in 14-Tage-Historie und der Faktor wird auf ALLE kuenftigen Stunden angewandt (solar.py:123-124), gegatete Slots werden zusaetzlich genullt — doppelte Zaehlung; ~5%-Rechnung pro Tag korrekt. Git-History: Gate (v2.40.2) und Force-Off (v2.41.0) kamen nach der Kalibrierung, keine bewusste Design-Entscheidung erkennbar. Einschraenkungen: Komplett-Null-Tage werden durch actual<0.1-Check (solar.py:68) uebersprungen (Teiltags-Gating bleibt aber der Realfall, da Negativpreise mittags liegen), und Curtailment bei vollem Akku reduziert die Messung nur bei Nulleinspeisungs-Setups (history.py:127-128: Export zaehlt weiter) — Selbstverstaerkungs-Loop daher setup-abhaengig, Kernfinding aber valide. Vorschlag (gegatete Stunden ausklammern) ist echte Verbesserung.

### [LOW] _start_inverter_deficit ist toter Code und umgeht Settle-Throttle sowie Entity-Guard
**Datei:** custom_components/battery_storage_manager/devices.py:272-288  
**Kategorie:** maintainability

_start_inverter_deficit hat keinen einzigen Aufrufer im gesamten Code (grep über alle .py-Dateien: nur die Definition). Zudem wäre die Methode in der aktuellen Form fehlerhaft, falls sie reaktiviert würde: sie schreibt set_value direkt, ohne _inverter_last_write_ts zu aktualisieren (der Settle-Throttle in _regulate_zero_feed, devices.py:371-381, würde den frischen Write nicht kennen und sofort gegenregeln), und es fehlt der Guard 'if not self._inverter_power_entity' — bei leerer Konfiguration wäre domain='' und der Service-Call würde mit ServiceNotFound crashen (devices.py:280-288).

**Vorschlag:** Methode entfernen. Falls sie als API für künftige Features bleiben soll: auf _set_inverter_power(deficit_w) umstellen (das pflegt Target, Timestamp und Guard zentral) und den Switch-Teil beibehalten.

**Verifikation (high):** Verifiziert: (1) _start_inverter_deficit (devices.py:272) hat keinen Aufrufer mehr — der letzte wurde in Commit be0c62a (v2.18.1) entfernt, als der Deficit-Modus bewusst durch PID-Zero-Feed ersetzt wurde; keine dynamischen Referenzen. (2) Die Methode schreibt set_value (devices.py:281-288) ohne _inverter_last_write_ts zu setzen — der Settle-Throttle in _regulate_zero_feed (devices.py:371-381) würde den Write nicht kennen; _set_inverter_power (devices.py:503) pflegt den Timestamp korrekt. (3) Guard 'if not self._inverter_power_entity' fehlt (vgl. devices.py:495), bei leerer Entity wäre domain='' (devices.py:280) und der Call würde mit ServiceNotFound crashen. Entfernen ist echte Verbesserung, kein bewusst vorgehaltener Code.

### [LOW] Kein Schutz gegen doppelte Config-Entries
**Datei:** custom_components/battery_storage_manager/config_flow.py:347-402; manifest.json  
**Kategorie:** control

Der Config-Flow setzt weder `async_set_unique_id`/`_abort_if_unique_id_configured` noch ist `single_config_entry` im manifest.json gesetzt. Die Integration lässt sich versehentlich mehrfach hinzufügen; eine zweite Instanz mit denselben Charger-/WR-Entities würde konkurrierend dieselben Geräte schalten (devices.py steuert direkt switch/number-Entities) — die beiden Coordinators würden sich gegenseitig die Setpoints überschreiben.

**Vorschlag:** `"single_config_entry": true` ins manifest.json aufnehmen (HA ≥2024.3), oder im async_step_user `if self._async_current_entries(): return self.async_abort(reason='single_instance_allowed')` mit zugehörigem abort-Key in den Übersetzungen.

**Verifikation (high):** Verifiziert: config_flow.py:358-370 (async_step_user) hat weder async_set_unique_id noch _abort_if_unique_id_configured noch einen _async_current_entries-Check (grep über die gesamte Integration: 0 Treffer); manifest.json enthält kein single_config_entry. Das Schadens-Szenario ist code-belegt: __init__.py:199/240 erstellt pro Entry einen eigenen Coordinator in hass.data[DOMAIN][entry.entry_id], und devices.py steuert die konfigurierten externen Entities direkt per Service-Call (switch.turn_on/turn_off devices.py:148,253-254,266-267; number.set_value für WR/Dimmer devices.py:281-283,467-469,557-559), zusätzlich 10s-Fast-Tick pro Coordinator (__init__.py:234-238) — zwei Instanzen mit denselben Geräten würden sich die Setpoints gegenseitig überschreiben. Kein Hinweis auf bewussten Multi-Instanz-Betrieb (Titel hart codiert config_flow.py:392; entry_id-Parameter in Services ist nur Standard-Pattern). Severity low ist angemessen, da Nutzerfehler nötig; der Vorschlag (single_config_entry bzw. Abort bei vorhandenem Entry) ist Standard-HA-Praxis und eine echte Verbesserung.

### [LOW] Sensoren maskieren Nichtverfügbarkeit als realen Gerätezustand; Zugriff auf private Coordinator-Attribute
**Datei:** custom_components/battery_storage_manager/sensor.py:258-264, 303-307, 773, 781-783  
**Kategorie:** maintainability

InverterStatusSensor (Zeile 304-307) und ChargerStatusSensor (Zeile 258-264) liefern 'Inaktiv', wenn coordinator.data fehlt bzw. der Charger-Index nicht existiert — nach einem Update-Fehler sieht das wie ein echter Aus-Zustand aus statt unknown/unavailable. ActionHistorySensor greift direkt auf das private `self.coordinator._action_history` zu (Zeilen 773, 781) statt über coordinator.data oder eine Property; außerdem ist `now_entries` (Zeile 783) toter Code (berechnet, nie verwendet). Die `hours_covered`-Berechnung `len(history)/60` (Zeile 787) ist zudem falsch: die History hat 10-Minuten-Slots (history.py:91-92), korrekt wäre `len(history)/6`.

**Vorschlag:** Bei fehlenden Coordinator-Daten None zurückgeben (HA zeigt dann unknown), ggf. ChargerStatusSensor verfügbarkeitsbasiert über `available`-Property lösen. `_action_history` als öffentliche Property am Coordinator exponieren oder in coordinator.data aufnehmen; `now_entries` löschen und hours_covered auf `len(history)/6` korrigieren.

**Verifikation (high):** Alle Kernaussagen verifiziert. (1) sensor.py:787: hours_covered = len(history)/60 ist faktisch falsch — die History schreibt seit Commit 7997b4a nur 10-Minuten-Slots (history.py:91-94, max 288 Einträge = 48h); bei voller History werden 4.8 statt 48 Stunden angezeigt, korrekt wäre /6. Git-Historie bestätigt: ursprünglich 1 Eintrag/Minute (d30dc74), beim Umbau wurde sensor.py vergessen. (2) sensor.py:783: now_entries wird berechnet und nie verwendet (toter Code, Kommentar 'last ~4 min' ebenfalls Relikt). (3) sensor.py:773, 781: direkter Zugriff auf privates coordinator._action_history, während alle anderen Sensoren über coordinator.data gehen. (4) sensor.py:258-264, 303-307: 'Inaktiv' bei fehlenden Daten bestätigt; der genannte Mechanismus 'nach Update-Fehler' ist zwar unpräzise (CoordinatorEntity setzt bei last_update_success=False ohnehin unavailable, data bleibt erhalten), aber der Fall 'Charger-Index fehlt' ist real erreichbar: Options-Updates werden ohne Entry-Reload angewendet (__init__.py:253-259, coordinator.py:2286-2289), entfernte Charger hinterlassen Sensoren, die dauerhaft 'Inaktiv' statt unknown zeigen. Vorschlag ist echte Verbesserung, keine Hinweise auf bewusste Design-Entscheidung dagegen. Severity low passt.

### [LOW] device_info sw_version hartkodiert auf '1.0.0' statt aktueller Version 2.52.0
**Datei:** custom_components/battery_storage_manager/sensor.py:81, number.py:65, switch.py:71  
**Kategorie:** maintainability

Alle drei Plattformen tragen in device_info `"sw_version": "1.0.0"` als Literal, während die echte Version 2.52.0 ist (manifest.json, __init__.py CARD_VERSION) und der Coordinator sie bereits dynamisch aus dem Manifest liest (coordinator.py:122-127, self._version). Im HA-Geräteregister erscheint damit dauerhaft eine falsche Version — und das dreifach duplizierte device_info-Dict verstößt gegen die Projektregel, bei jedem Release alle Versionsnummern zu pflegen.

**Vorschlag:** Das device_info-Dict in eine gemeinsame Helper-Funktion (z.B. in helpers.py oder const.py) ziehen und `sw_version` aus `coordinator._version` bzw. dem Manifest befüllen, statt es in sensor.py/number.py/switch.py je einmal zu duplizieren.

**Verifikation (high):** Verifiziert: sensor.py:81, number.py:65, switch.py:71 enthalten jeweils das identische device_info-Dict mit hartkodiertem "sw_version": "1.0.0", waehrend manifest.json:12 und __init__.py:18 (CARD_VERSION) auf 2.52.0 stehen. coordinator.py:121-127 liest die Version bereits dynamisch aus manifest.json in self._version (genutzt in coordinator.py:2526). HA setzt sw_version nicht automatisch, kein Kommentar/Design-Grund fuer das Literal — das Geraeteregister zeigt dauerhaft eine falsche Version. Vorschlag (gemeinsamer Helper + dynamische Version) ist eine echte, risikoarme Verbesserung; Severity low passt.


## Unverifizierte Findings (Reviewer-Stand, nicht gegengeprüft)

### [HIGH] Solar-Headroom und gesamte Floor-Adaption sind toter Code (Key-Mismatch solar_wh_hour vs. solar_wh_hour_raw)
**Datei:** /Users/fabiandietz/Projekte/github.com/ha-battery-storage-manager/custom_components/battery_storage_manager/coordinator.py:1508-1633 (Schreibstelle 1510, Lesestelle 1551)  
**Kategorie:** correctness

In der Slot-Anreicherung wird das Solar-Feld als h["solar_wh_hour_raw"] gesetzt (Zeile 1510). Die Headroom-Schleife prüft aber h.get("solar_wh_hour", 0) > 0 (Zeile 1551) — dieser Key existiert zu diesem Zeitpunkt nie. Folge: seen_solar bleibt False, expected_surplus_kwh und solar_total_kwh bleiben 0.0. Damit ist (a) die SOC-Pressure-Absenkung (Zeile 1573: if solar_total_kwh > 0 greift nie), (b) der gesamte 24h-/7d-Curtailment-Feedback-Hebel wirkungslos (floor_factor multipliziert in Zeile 1609 mit 0) und (c) dp_max_soc immer = max_soc (Zeile 1610/1630). Die Batterie reserviert beim Netzladen nie Platz für prognostizierten Solar-Überschuss — exakt das Curtailment, das v2.49 verhindern sollte. Git-Historie belegt die Regression: Commit d743cba kaschierte einen KeyError 'solar_wh_hour' mit .get(...,0); die spätere Umbenennung der Schreibstelle auf solar_wh_hour_raw machte den Block dann still tot. Auch das aufwendige 7d-Curtailment-Fetching (history.py:176-257) füttert dadurch einen wirkungslosen Hebel.

**Vorschlag:** In Zeile 1551 h.get("solar_wh_hour_raw", 0) verwenden (oder konsistent einen Key nutzen). Zusätzlich das .get-mit-Default-Muster hier durch h["..."] ersetzen, damit ein künftiger Rename wieder laut scheitert statt still 0 zu liefern. Regressionstest: Plan mit Solar-Forecast > 5% der Kapazität muss dp_max_soc < max_soc ergeben (Log 'Solar headroom:' in Zeile 1618 muss erscheinen).

### [HIGH] Plan und Ausführung um einen Slot phasenverschoben: Steuerung führt die Aktion des NÄCHSTEN Slots aus
**Datei:** custom_components/battery_storage_manager/coordinator.py:1968, 2044-2067  
**Kategorie:** control

_build_slot_data filtert mit `if slot_key >= now_str` (Z. 1968), wobei now_str Minuten enthält (z.B. '2026-06-11T14:37'). Damit fällt der AKTUELLE Slot ab Minute 1 aus dem Plan (Slot '14:30' < '14:37'). _get_current_plan_action rundet die Zeit zwar korrekt auf die Slot-Grenze ab (Z. 2040-2041), findet aber keinen exakten Treffer mehr und fällt durch: (a) der Stunden-Präfix-Fallback (Z. 2049-2052) matcht bei 15-min-Slots den nächsten Slot derselben Stunde (z.B. um 14:16 die 14:30-Aktion), (b) der 'kurz vor Planstart'-Fallback (Z. 2057-2065) akzeptiert diff bis zu einer vollen Slot-Länge und liefert bei Stunden-Slots ab Minute 1 die Aktion der FOLGESTUNDE (um 14:05 die 15:00-Aktion, diff=55 ≤ 60). Konsequenz: Laden/Entladen startet systematisch bis zu 14 min (15-min-Slots) bzw. 59 min (Stunden-Slots) zu früh — z.B. Netzladen noch in der teuren Stunde, weil die nächste billig ist. Da `planned_action` in _build_data dieselbe Funktion nutzt, zeigt auch die UI den verschobenen Wert, der Fehler ist dadurch unsichtbar.

**Vorschlag:** In _build_slot_data den aktuellen Slot behalten: statt `slot_key >= now_str` gegen das Slot-ENDE filtern (`start_dt + slot_dauer > now`) oder now vor dem Vergleich auf die Slot-Grenze abrunden. Danach die beiden weiten Fallbacks in _get_current_plan_action entschärfen (Präfix-Match nur für Legacy-Stundenformat ohne ':MM', First-Entry-Fallback auf z.B. diff ≤ 1-2 min begrenzen), damit nie still die Aktion eines zukünftigen Slots ausgeführt wird.

### [HIGH] Self-Consumption-Strategie oszilliert: Vollast-Netzladen bei 50 W Export, dann Discharge im Folgetick
**Datei:** custom_components/battery_storage_manager/devices.py:1048-1059  
**Kategorie:** control

_run_self_consumption ruft bei `grid_power < -50` (schon 50 W Solar-Export) `_start_charging()` auf — das schaltet ALLE Charger mit Nennleistung ein (z.B. 2 kW) statt nur den Überschuss zu absorbieren. Der resultierende Netzbezug von >1,9 kW erfüllt im nächsten 15-s-Tick `grid_power > 50` → `_start_discharging()` → Charger aus, WR an → wieder Export → `_start_charging()` usw. Die Min-On/Off-Hysterese greift dabei nicht, weil _start_charging über _set_charger direkt schaltet und keine _charger_last_switch_time schreibt (siehe separates Finding); _start_discharging darf die Charger daher sofort wieder ausschalten (last_switch=None, devices.py:244-246). Ergebnis: Relais- und WR-Toggling im ~15-30-s-Takt plus Round-Trip-Verluste. Zusätzlich ignoriert der Pfad den `_allow_grid_charging`-Toggle komplett.

**Vorschlag:** Im Self-Consumption-Modus überschussproportional laden: `_try_solar_opportunistic()` bzw. `_start_solar_charging(surplus)` statt `_start_charging()` verwenden. Mode-Wechsel mit Totband + Mindesthaltezeit versehen (z.B. Wechsel Charge↔Discharge frühestens nach 2-3 min) und `_allow_grid_charging`/`_allow_solar_charging` prüfen.

### [HIGH] Szenario-DP ist wirkungslos: alle drei Szenarien liefern identische Pläne, Pessimistic-Veto ist tot
**Datei:** custom_components/battery_storage_manager/optimizer.py:117 + coordinator.py:1639-1701  
**Kategorie:** algorithm

Die Szenario-Schleife im Coordinator (Z. 1648-1671) variiert pro Szenario ausschließlich h['_scn_grid_frac'] (solar_factor/consumption_factor fließen nur dort hinein). In solve_dp wird dieser Wert aber nur noch in die lokale Variable grid_frac gelesen (optimizer.py:117) und danach NIE verwendet — seit der Umstellung der Charge-Kosten auf den vollen Netzpreis (Kommentar Z. 141-146) ist grid_frac toter Code. solar_surplus_kwh und discharge_kwh werden vor der Szenario-Schleife einmalig berechnet und nicht szenario-skaliert. Folge: expected, pessimistic und optimistic sind drei bit-identische DP-Läufe. Das Voting (coordinator.py:1682-1698, 'pessimistic == charge'-Veto gegen Discharge) kann nie greifen, der als konservativ gemeldete Profit (scenario_profits[1], Z. 1701) ist exakt der Expected-Profit, und es wird die dreifache DP-Rechenzeit verbrannt. Die in v2.49 dokumentierte Robustheits-Mechanik ist damit still deaktiviert.

**Vorschlag:** Entweder die Szenarien wieder wirksam machen, indem pro Szenario die tatsächlich vom DP gelesenen Felder skaliert werden (h['solar_surplus_kwh'] und h['discharge_kwh'] mit solar_factor/consumption_factor neu berechnen, z. B. als '_scn_solar_surplus_kwh'/'_scn_discharge_kwh' mit Fallback in solve_dp) — oder die Szenario-Schleife samt Voting entfernen und nur einen DP-Lauf machen. Zusätzlich die tote Zuweisung grid_frac in optimizer.py:117 löschen.

### [HIGH] Aktueller Slot wird aus der Planung gefiltert — Executor führt die Aktion des nächsten Slots bis zu einem ganzen Slot zu früh aus
**Datei:** custom_components/battery_storage_manager/coordinator.py:1968, 2044-2067  
**Kategorie:** control

_build_slot_data filtert mit 'if slot_key >= now_str' (Z. 1968), wobei now_str minutengenau ist ('%Y-%m-%dT%H:%M'). Der gerade laufende Slot (Start z. B. 14:00, jetzt 14:07) fällt damit nach seiner ersten Minute aus dem Planungshorizont. _get_current_plan_action sucht dann den auf Slot-Grenze abgerundeten Schlüssel ('T14:00'), findet ihn nicht und greift auf die Fallbacks zurück: der Stunden-Prefix-Match (Z. 2050-2052) bzw. der 'kurz vor Planbeginn'-Fallback (Z. 2057-2065) liefern beide die Aktion des NÄCHSTEN Slots. Da _async_dimmer_fast_tick diese Aktion direkt ausführt (Z. 2413-2415), beginnt z. B. ein für den 15:00-Peak geplanter Discharge schon ab ca. 14:01 zum billigeren Preis, und ein Lade-Block endet einen Slot zu früh. Bei Stunden-Slots ist der Fehler bis zu 59 Minuten, bei 15-Minuten-Slots bis zu 14 Minuten — bei jedem Aktionswechsel wird systematisch zum falschen Preis ge-/entladen.

**Vorschlag:** In _build_slot_data 'now' vor dem Vergleich auf die Slot-Grenze abrunden (Slot aufnehmen, wenn slot_start + slot_dauer > now, d. h. now_str = floor(now, slot_minutes)), sodass der laufende Slot immer Teil des Plans ist. Den dann überflüssigen 'kurz vor Planbeginn'-Fallback in _get_current_plan_action entfernen oder auf wenige Sekunden begrenzen.

### [HIGH] Pass 6 (Target-Fill) simuliert SOC ohne Solar-Surplus und kauft an Sonnentagen unnötig Netzstrom
**Datei:** custom_components/battery_storage_manager/optimizer.py:487-508 (und 756-768)  
**Kategorie:** algorithm

Die SOC-Simulation, die soc_at_start je Discharge-Block bestimmt (Z. 491-508), berücksichtigt nur charge/discharge-Aktionen — das opportunistische Solar-Laden, das solve_dp (Z. 132-135), _simulate_soc (Z. 899-903) und der Plan-Build im Coordinator (Z. 1838-1843) alle modellieren, fehlt komplett. An Sonnentagen wird soc_at_start dadurch massiv unterschätzt, soc_gap überschätzt, und Pass 6 fügt Netz-Ladeslots ein, obwohl der DP wusste, dass Solar den Akku gratis füllt und deshalb bewusst idle geplant hatte. Das Solar-Headroom (dp_max_soc) reserviert per floor_factor nur einen Teil des Surplus; der unterhalb von dp_max_soc absorbierte Anteil ist für Pass 6 unsichtbar. Folgekosten: bezahlter Netzstrom verdrängt kostenloses Solar (Clipping), und force_pre_solar_discharge muss anschließend Zwangs-Discharges erzeugen, um den von Pass 6 selbst verursachten Overflow zu beheben. Der Pre-Pass-5-SOC-Cleanup (Z. 756-768) ignoriert Solar ebenfalls und räumt diese Slots nicht ab.

**Vorschlag:** In Pass 6 und im Pre-Pass-5-Cleanup die vorhandene _sim_soc/_simulate_soc-Logik inkl. solar_surplus_kwh verwenden (Helper aus Z. 686-698 um Solar-Absorption erweitern und überall nutzen). Zusätzlich slots_needed um den zwischen Charge-Slot und Discharge-Block erwarteten Solar-Eintrag reduzieren.

### [HIGH] test_dimmer.py testet eine veraltete Kopie der Zero-Feed-Logik (Gain 0.8 statt 0.5, kein Deadband/Slew-Limit)
**Datei:** tests/test_dimmer.py:146-162 vs. custom_components/battery_storage_manager/devices.py:627-646  
**Kategorie:** tests

Die Tests spiegeln die Regel-Logik per Hand nach (`_dimmer_step(current, grid, gain=0.8)` = `current + (-grid)*0.8`), statt die echte Funktion zu testen. Die reale Implementierung `_dimmer_zero_feed_step` (devices.py:627-646) wurde inzwischen geändert: Deadband 0..25 W (return None), Setpoint 12 W, Gain 0.5 (Docstring: 'Gain 0.5 (vorher 0.8 -> Überschwingen)'), Slew-Limit ±200 W. Alle drei Assertions wären gegen den echten Code falsch: real ergibt step(300, -200) = 300 + (12-(-200))*0.5 = 406 (Test erwartet 460), step(500, 100) = 456 (Test erwartet 420), step(300, 0) = None wegen Deadband (Test erwartet 300). Die Tests sind grün, prüfen aber die Pre-Fix-Logik von vor v2.x — sie würden eine Regression im Überschwing-Fix nicht erkennen, sondern im Gegenteil den alten Bug 'absichern'. Gleiches Muster bei `_build_charger_entry` und `_clamp_dimmer_target` (test_dimmer.py:25-37, 115-120): Kopien, die bei Änderung des Originals stumm weiterlaufen.

**Vorschlag:** Mirror-Funktionen entfernen und die echten Funktionen testen. `_dimmer_zero_feed_step` ist ein @staticmethod und devices.py importiert nur homeassistant.util, .const und .helpers — mit den bestehenden conftest-Mocks (homeassistant.*, aiohttp) lässt sich das Paket via sys.path-Eintrag auf custom_components/ als `battery_storage_manager.devices` importieren. Dann konkrete Tests für Deadband (grid in 0..25 -> None), Gain-0.5-Konvergenz und Slew-Limit (z.B. grid=-1000 -> delta auf +200 gekappt) schreiben.

### [HIGH] test_headroom.py spiegelt veralteten Coordinator-Code — Floor-Adaption (v2.49.0) fehlt komplett, Zeilenreferenz stimmt nicht mehr
**Datei:** tests/test_headroom.py:12-46 vs. custom_components/battery_storage_manager/coordinator.py:1540-1633  
**Kategorie:** tests

Der Test-Helper `_calc_headroom` behauptet 'This mirrors coordinator.py lines 942-972' — die Logik liegt real bei Zeile 1540-1633 und hat sich substanziell weiterentwickelt: dynamische Floor-Adaption (coordinator.py:1559-1609) mit `expected_surplus_kwh = max(expected_surplus_kwh, solar_total_kwh * floor_factor)`, SOC-Pressure-Abschlägen und 24h/7d-Curtailment-Feedback. Davon testet der Mirror nichts. Konkret: `test_afternoon_no_surplus_no_headroom` (test_headroom.py:89-98) asserted headroom==0 bei aktiver Solar ohne Surplus — im realen Code erzeugt der Default-Floor 0.5 über `solar_total_kwh * floor_factor` (Zeile 1609) in genau diesem Szenario Headroom, sobald solar_kwh > 0 ist. Die Tests dokumentieren also ein Verhalten, das der ausgelieferte Code nicht mehr hat, und können keinerlei Regression in der Headroom-Berechnung fangen.

**Vorschlag:** Die Headroom-Berechnung aus `coordinator.py` in eine pure Funktion extrahieren (z.B. `compute_solar_headroom(slot_data, cap, max_soc, min_soc, base_floor, current_soc, curtail_24h, curtail_7d) -> tuple[float, float]` in optimizer.py oder helpers.py), im Coordinator aufrufen und in test_headroom.py die echte Funktion importieren. Dabei Testfälle für die Floor-Adaption ergänzen (Pressure-Stufen 0.7/1.0/1.5, Curtailment-Stufen).

### [MEDIUM] Intraday-Kalman: Messwert systematisch zu hoch, weil die laufende Stunde im Forecast-Nenner fehlt
**Datei:** /Users/fabiandietz/Projekte/github.com/ha-battery-storage-manager/custom_components/battery_storage_manager/solar.py:263-280 (Nenner Zeile 269-272)  
**Kategorie:** algorithm

measurement = actual_so_far_kwh / forecast_so_far_kwh vergleicht ungleiche Zeiträume: actual_so_far (Tageszähler) enthält die Produktion der laufenden Stunde bis jetzt, forecast_so_far summiert aber nur Keys k < now_key, also strikt bis zur vollen Stunde. Um xx:55 fehlt damit fast eine komplette Stunde Forecast im Nenner. Morgens, wenn forecast_so_far gerade die 0.5-kWh-Schwelle (Zeile 275) überschreitet, kann die Messung dadurch 50-100 % zu hoch liegen; der Kalman-Gain (stationär K ≈ 0.27 bei Q=0.005/R=0.05) lässt diesen Sägezahn-Bias deutlich in den Faktor durch. Folge: der Rest-Tages-Forecast wird innerhalb jeder Stunde zunehmend nach oben skaliert und springt zur vollen Stunde zurück — der Plan (DP läuft jeden Tick) bekommt einen oszillierend überschätzten Solarrest.

**Vorschlag:** Die laufende Stunde anteilig in den Nenner aufnehmen: forecast_so_far += _solar_forecast.get(now_key, 0) * now.minute / 60. Damit vergleichen Zähler und Nenner denselben Zeitraum und der Sägezahn verschwindet.

### [MEDIUM] Verbrauchsprognose: Temperaturfaktor doppelt gezählt und Ist-Temperatur auch für Folgetage angewendet
**Datei:** /Users/fabiandietz/Projekte/github.com/ha-battery-storage-manager/custom_components/battery_storage_manager/consumption.py:167-191 (Faktor 167-173, Anwendung 191) und coordinator.py:1504  
**Kategorie:** algorithm

Die historischen Samples der letzten 14 Tage enthalten den Temperatureinfluss bereits (im Winter sind alle gespeicherten Tage kalte Tage mit entsprechendem Heizverbrauch). Der temp_factor (bis 1.5 bei Kälte, Zeile 170-173) wird auf Basis der aktuellen Außentemperatur zusätzlich auf alle 24 Stunden multipliziert — bei stabiler Kältelage also doppelt gezählt, bis zu +30-50 % Überschätzung. Außerdem nutzt der Faktor immer self._outside_temp (jetzt), auch wenn der Coordinator die Prognose für morgen abruft (coordinator.py:1504 cached pro target_date, der Faktor bleibt aber der heutige Ist-Wert): eine warme Mittagstemperatur skaliert so fälschlich den Nachtverbrauch von morgen.

**Vorschlag:** Temperatur pro aufgezeichnetem Stunden-Sample mitspeichern und den Faktor nur auf die Abweichung der aktuellen/prognostizierten Temperatur vom historischen Mittel der Samples anwenden (Delta-Korrektur statt Absolut-Korrektur). Für target_date > heute eine Wettervorhersage-Temperatur statt der Ist-Temperatur verwenden, sofern verfügbar.

### [MEDIUM] Terminal-Value-Discount nutzt Brutto-Solar statt Solar-Überschuss
**Datei:** /Users/fabiandietz/Projekte/github.com/ha-battery-storage-manager/custom_components/battery_storage_manager/solar.py:200-243 (Summe 221-229, Discount 235)  
**Kategorie:** algorithm

discount = min(1, next_solar_kwh / cap) summiert die komplette prognostizierte Solarproduktion der nächsten 36 h (Zeile 221-229). In den Akku gelangt bei AC-Kopplung aber nur der Überschuss über dem Hausverbrauch (opportunistisches Laden aus Surplus). Beispiel Winter/Übergangszeit: 8 kWh Brutto-Solar bei 10 kWh Kapazität ergibt 80 % TV-Discount, obwohl das Haus tagsüber alles verbraucht und der Akku keine kostenlose Wh sieht. Der DP entlädt dann abends zu aggressiv Richtung min_soc (genau der im Docstring beschriebene Zweck — nur eben auf Basis einer Energiemenge, die real nie im Akku ankommt) und muss anschließend teuer aus dem Netz nachladen.

**Vorschlag:** Statt der Brutto-Forecast-Summe den erwarteten Surplus verwenden: pro Stunden-Key max(0, solar_wh - house_w_forecast(hour)) mit der vorhandenen get_hourly_consumption_forecast() summieren. Die Surplus-Logik existiert bereits analog in coordinator.py:1511 (solar_surplus_kwh).

### [MEDIUM] STRATEGY_MANUAL: Toggle-Aus lässt WR ungeregelt auf letztem Setpoint weiterlaufen
**Datei:** custom_components/battery_storage_manager/coordinator.py:462-472 (+ switch.py:195-201)  
**Kategorie:** control

Im MANUAL-Branch wird `_start_discharging()` (und damit die PID-Regelung _regulate_zero_feed) nur aufgerufen, wenn `_allow_discharging` True ist; analog für Charge. Der AllowDischargingSwitch ist aber ein reiner Attribut-Toggle ohne stop_all-Hook (switch.py:195-201). Schaltet der Nutzer während eines aktiven Force-Discharge 'Entladen erlauben' aus, passiert pro Tick: nichts — kein PID-Update, kein _set_mode_idle. `_validate_operating_mode` skippt MANUAL explizit (Z. 883-884). Der WR bleibt auf dem letzten Target stehen; fällt die Hauslast, exportiert er dauerhaft ungeregelt ins Netz — genau das Szenario, vor dem der Grid-Stale-Watchdog (Z. 305-310) sonst schützt. Spiegelbildlich startet `force_discharge()` (Z. 2206-2209) auch bei `_allow_discharging=False` einmalig den Discharge und lässt ihn dann ungeregelt stehen.

**Vorschlag:** Im MANUAL-Branch einen else-Zweig ergänzen: wenn Mode CHARGING/DISCHARGING aktiv ist, aber der zugehörige Allow-Toggle aus → `_set_mode_idle()`. Zusätzlich force_charge/force_discharge die Toggles prüfen lassen (ablehnen oder Toggle implizit aktivieren) und optional einen `_on_turn_off_extra`-Hook am AllowDischargingSwitch, der bei aktivem Discharge stop_all auslöst.

### [MEDIUM] Charger-Hysterese nur im Opportunistic-Pfad: Plan-Schaltungen und stop_all umgehen Min-On/Off-Zeiten und Buchhaltung
**Datei:** custom_components/battery_storage_manager/devices.py:193-198, 568-587; coordinator.py:2211-2236, 1121-1124  
**Kategorie:** control

Die Min-On/Off-Hysterese (coordinator.py:350-352) wird ausschließlich in _apply_charger_states durchgesetzt. _start_charging schaltet via _set_charger direkt (devices.py:193-198), stop_all schaltet ebenfalls direkt (coordinator.py:2223-2227) — beide ohne Hysterese-Prüfung UND ohne _charger_last_switch_time zu aktualisieren. Folgen: (1) Bei einem flappenden SOC-Sensor geht _run_price_optimization sofort auf `_set_mode_idle()` → stop_all (devices.py:1121-1124, kein Stale-Zähler wie bei grid_power) und im nächsten 15-s-Tick wieder auf _start_charging — Relais-Zyklen im 15-s-Takt ohne jeden Schutz. (2) Weil die Off-Zeitpunkte nie registriert werden, ist auch die nachfolgende Hysterese in _apply_charger_states wirkungslos (last_switch=None → sofortiges Schalten erlaubt, devices.py:244-246).

**Vorschlag:** Alle Relais-Schaltungen durch _apply_charger_states routen (stop_all kann should_be_on=set() mit einem force-Flag nutzen) oder _charger_last_switch_time auch in _set_charger/stop_all pflegen. Für den SOC-Sensor einen Stale-Tick-Zähler analog zu _grid_power_stale_ticks einführen, statt beim ersten unknown/unavailable sofort alles abzuschalten.

### [MEDIUM] Self-Correct-Staleness-Watchdog deaktiviert sich im Kernszenario: last_changed friert bei konstantem Sensorwert ein
**Datei:** custom_components/battery_storage_manager/coordinator.py:626-634; devices.py:318-331, 954-957; helpers.py:40-41  
**Kategorie:** correctness

_inverter_actual_power_ts wird aus `state.last_changed` befüllt. last_changed aktualisiert sich in HA nur bei WERT-Änderung; meldet der Sensor denselben Wert erneut, bleibt es stehen. Genau der Fall, für den Self-Correct (v2.50.2) gebaut wurde — Soyosource ignoriert den Setpoint und liefert konstant z.B. 0 W oder einen festen niedrigen Wert — erzeugt also nach 120 s `actual_age > max_age_s` → should_self_correct_target liefert False (helpers.py:40-41) → der Self-Correct feuert nie mehr und die PID startet jede Reduktion weiter vom überhöhten internen Target. Gleiches Problem beim Round-Trip-Guard: `inverter_fresh` (devices.py:954-957) wird bei konstantem WR-Output (stationärer Discharge am Limit) fälschlich False, der Schutz vor 'Charger zahlt Netz, WR pumpt aus Batterie' bleibt aus.

**Vorschlag:** `state.last_reported` statt `last_changed` verwenden (wird seit HA 2024.4 bei jedem Report aktualisiert, auch bei unverändertem Wert). Alternativ Staleness an `state.state == 'unavailable'/'unknown'` koppeln statt an Zeitstempel-Alter.

### [MEDIUM] Asymmetrische Grid-EMA ist für die Dimmer-Regelstrecke invertiert — Import-Überschwinger beim Solar-Absorb
**Datei:** custom_components/battery_storage_manager/coordinator.py:613-624; devices.py:589-646, 782-818  
**Kategorie:** control

Die EMA glättet asymmetrisch: alpha=0.2 bei steigendem grid_power (Richtung Import), 0.85 bei fallendem (Richtung Export). Das ist für den WR korrekt (Importspitzen dämpfen, Export schnell abbauen). _dimmer_zero_feed_step nutzt dieselbe EMA, regelt aber eine LAST mit umgekehrter Wirkrichtung: Beim Hochregeln aus Export steigt grid Richtung 0 → alpha=0.2 → die EMA hängt hinterher und zeigt noch Export, während real schon Import anliegt; bei ±200 W Slew und ~3-s-Pulse-Ticks regelt der Dimmer mehrere Schritte zu weit und kauft mehrere hundert Watt Netzstrom, bis die EMA aufholt. Beim Lastanstieg (Cloud, Verbraucher an) verzögert dieselbe Trägheit den Rückbau des Dimmer-Targets — anhaltender Netzbezug bei laufendem Solar-Absorb. Nebenbefund: Der Kommentar in Z. 613-615 sagt 'Fast down (α=0.7)', der Code nutzt 0.85.

**Vorschlag:** Für den Dimmer-Pfad eine eigene Glättung verwenden — gespiegelte Asymmetrie (schnell bei steigendem Import, langsam bei steigendem Export) oder symmetrisch mit kleinerem Gain. Alternativ den Rohwert grid_power mit reduziertem Gain (z.B. 0.3) und unverändertem Slew-Limit nutzen. Kommentar an den tatsächlichen Alpha-Wert angleichen.

### [MEDIUM] Index-Bug: i statt j in der SOC-Re-Simulation des SOC-aware Discharge-Reorder
**Datei:** custom_components/battery_storage_manager/optimizer.py:675  
**Kategorie:** correctness

Nach einem Swap wird die SOC-Trajektorie neu simuliert (Z. 667-676), aber in der Schleife 'for j in range(n)' steht: delta = min(hourly_data[i].get("discharge_kwh", ...) if i < len(hourly_data) else ..., ...) — es wird der discharge_kwh-Wert des getauschten Slots i für ALLE Discharge-Slots j verwendet (vgl. die korrekte Variante in Z. 642, wo die Laufvariable i ist). Der resultierende soc_track ist falsch, und die Feasibility-Prüfung der nächsten Iteration (soc_at_i <= min_soc + 0.5, Z. 657) entscheidet auf Basis korrupter SOC-Werte — Swaps werden fälschlich erlaubt oder blockiert.

**Vorschlag:** hourly_data[j].get("discharge_kwh", discharge_kwh_slot) verwenden. Besser: die fünf nahezu identischen SOC-Simulationen in smooth_plan (Z. 487-508, 634-643, 667-676, 686-698, 756-768) auf den vorhandenen _sim_soc-Helper konsolidieren — die Duplikation ist die direkte Ursache dieses Copy-Paste-Bugs.

### [MEDIUM] Discharge-Swaps (Pass 3, Final-Pass-3, SOC-Reorder) vergleichen nur Preise und ignorieren die per-Slot-Discharge-Kapazität des Zielslots
**Datei:** custom_components/battery_storage_manager/optimizer.py:314-345, 649-652, 713-733  
**Kategorie:** algorithm

Pass 3 verschiebt einen Discharge auf den teuersten späteren idle/hold-Slot, sobald dessen Preis >1 ct höher ist (Z. 328-333). Geprüft wird aber nur der Preis — nicht hourly_data[j]['discharge_kwh']. Der Zielslot kann durch den Zero-Feed-Cap (coordinator.py:1526-1531) auf den 20%-Soft-Floor gedrosselt sein (z. B. solar-reicher Mittag), sodass dort nur ein Bruchteil der Energie abgegeben werden kann: 1,0 kWh @ 28 ct gegen 0,16 kWh @ 30 ct getauscht ist ein klarer Erlösverlust. force_pre_solar_discharge schließt Slots mit eigenem Solar-Surplus explizit als Discharge-Kandidaten aus (Z. 1045-1046), Pass 3 verschiebt Discharges aber genau in solche Slots hinein. Dieselbe rein preisbasierte Logik steckt im Final-Pass-3-Re-Run (Z. 715-726) und im SOC-aware Reorder (Z. 650-652).

**Vorschlag:** Swap-Kriterium auf erwarteten Erlös statt Preis umstellen: price[j] * min(verfügbare_kWh, discharge_kwh[j]) > price[i] * min(verfügbare_kWh, discharge_kwh[i]) + Marge. Slots mit discharge_kwh nahe 0 bzw. relevantem solar_surplus_kwh als Zielkandidaten ausschließen (konsistent zu force_pre_solar_discharge).

### [MEDIUM] Effizienzmodell inkonsistent: Laden geht 1:1 in den SOC, Entladen mit Roundtrip-Faktor — battery_efficiency-Parameter ist ungenutzt
**Datei:** custom_components/battery_storage_manager/optimizer.py:36, 147-156, 166-183  
**Kategorie:** algorithm

Beim Charge erhöht der DP den SOC um die volle AC-Energie delta (Z. 148-149), real kommen nur delta*eta_charge (~95%) im Akku an. Beim Discharge wird delta als batterieseitige Energie aus dem SOC gezogen und delivered = delta * efficiency (Roundtrip ~0,90) als AC-Ertrag gewertet (Z. 167-168) — obwohl slot_dis_kwh aus der AC-Hauslast berechnet wird (coordinator.py:1526-1531). Für reine Netz-Roundtrips ist die Profit-Rechnung äquivalent, aber: (1) die geplante SOC-Trajektorie liegt systematisch über der Realität (Laden zu schnell, Entladen zu langsam modelliert; bei 5 kWh Tageszyklus ~0,5 kWh ≈ 10% SOC Fehler), sodass der Akku zur Peak-Zeit real leerer ist als geplant; (2) bereits gespeicherte Energie und Solar-Energie liefern real eta_discharge (~0,95) pro kWh, werden aber nur mit 0,90 bewertet — grenzwertig profitable Discharges fallen unter den Revenue-Threshold (Z. 180) und unterbleiben. Der Parameter battery_efficiency (Einweg, Z. 36) wird übergeben, aber nirgends im Funktionskörper verwendet — ebenso slot_h. Der Coordinator misst sogar getrennte Lade-/Entlade-Effizienzen (_measured_charge_efficiency/_measured_discharge_efficiency, coordinator.py:739-747), reicht aber nur das Produkt durch.

**Vorschlag:** Effizienz pro Richtung modellieren: eta_c und eta_d aus den gemessenen Werten (Fallback sqrt(roundtrip)). Beim Charge SOC += delta*eta_c/cap (auch für Solar-Absorption), beim Discharge delivered = delta_batt*eta_d mit delta_batt = min(slot_dis_kwh/eta_d, verfügbare kWh). Ungenutzte Parameter slot_h/battery_efficiency entfernen oder verwenden.

### [MEDIUM] Pass 4 löscht kleine Charge-Blöcke vor dem Hauptblock ohne Preisprüfung — auch wenn sie günstiger sind
**Datei:** custom_components/battery_storage_manager/optimizer.py:399-406  
**Kategorie:** algorithm

Die Branch-Kette in Pass 4 behandelt Blöcke vor dem Hauptblock nur dann als Merge-Kandidaten, wenn ihr Preis < 0,5 ct vom Hauptblock abweicht (Z. 372). Alle anderen Blöcke vor dem Hauptblock fallen in den else-Zweig (Z. 399-406) und werden bei length < 4 und gap > 2 ersatzlos zu idle gemacht — ohne jede Prüfung, ob der Block GÜNSTIGER als der Hauptblock ist. Ein vom DP bewusst gesetzter 2-3-Slot-Charge im Nacht-Preistal (z. B. 12 ct, Hauptblock 18 ct) wird so gelöscht. Pass 6 repariert das nur, wenn vor dem betroffenen Discharge-Block ein soc_gap > 1% erkannt wird — dessen Simulation ist aber solar-blind (siehe Pass-6-Finding) und die Refill-Anzahl gedeckelt, sodass die billige Energie in etlichen Konstellationen verloren bleibt.

**Vorschlag:** Im else-Zweig (und im elif für Blöcke nach dem Hauptblock) nur Blöcke entfernen, deren Preis nicht unter dem des Hauptblocks liegt (z. B. block_price >= main_price - 0.002), oder günstigere Satelliten-Blöcke generell behalten. Außerdem main_price nicht nur vom ersten Slot des Hauptblocks nehmen, sondern als Blockdurchschnitt.

### [MEDIUM] Kritische Laufzeitpfade komplett ungetestet: coordinator.py (2682 Z.), devices.py (1144 Z.), epex.py (192 Z.)
**Datei:** tests/ (gesamt) vs. custom_components/battery_storage_manager/{coordinator.py,devices.py,epex.py,solar.py,consumption.py}  
**Kategorie:** tests

Echte Tests existieren nur für optimizer.py (gut abgedeckt, 950 Zeilen Tests inkl. Regressionstests mit Live-Bug-Bezug) und history.py. Ungetestet sind: (1) coordinator.py — Slot-Building (Z. 1959-1971), Current-Slot-Lookup inkl. Hourly-Fallback (Z. 2028-2058), Plan-Ausführung, Szenario-DP-Orchestrierung; genau hier lagen laut Commit-Historie die letzten Live-Bugs (v2.50.1, v2.50.2, v2.51.0). (2) devices.py — Charger-Dispatch `_set_charger` (Z. 568-587), `_set_dimmer_power` mit Deadband/Min-Cutoff (Z. 514-566, nur als Kopie getestet), Net-Gain-Schwelle `min_export_netgain = power*(1-eff)/(2-eff)` (Z. 866-879), `_start_solar_charging`. (3) epex.py — Tibber/EPEX-Stunden-Merge und Terminal-Value-Berechnung (`_extend_prices_with_epex`), reine Datenlogik, die direkt die DP-Eingaben bestimmt. solar.py (513 Z.) und consumption.py (193 Z.) als Prognose-Inputs ebenfalls ohne Tests.

**Vorschlag:** Priorisiert nach Risiko/Aufwand: (a) epex.py-Merge-Logik testbar machen — die Stunden-Aggregation und Terminal-Value-Berechnung als pure Funktion herausziehen (Input: price_forecast-Liste + epex_cache, Output: terminal_value + extended_forecast). (b) Current-Slot-Lookup und Slot-Detection aus coordinator.py (Z. 2028-2058) als pure Funktion testen — Hourly/15-min-Mischfälle. (c) Für den Coordinator als Ganzes pytest-homeassistant-custom-component evaluieren statt der MagicMock-sys.modules-Mocks in conftest.py.

### [MEDIUM] Status-Card: Toggle-Switches aktualisieren ihren Zustand nach Klick nicht (Toggle-Entities fehlen im Re-Render-Key)
**Datei:** custom_components/battery_storage_manager/frontend/battery-status-card.js:36-47, 124, 185, 191-201  
**Kategorie:** frontend

Der Memo-Key (Z. 36-44) enthält nur state, battery_soc, current_price, grid_power, strategy, inverter_actual_power, planned_action. Die Card rendert aber zusätzlich die Zustände der `toggle_entities` (Z. 124, 185, _renderToggles liest `this._hass.states[eid].state`) und `inverter_target_power` (Z. 88, 179). Klickt der Nutzer einen Toggle, ruft der Handler (Z. 191-201) nur `callService` auf — kein optimistisches UI-Update. Wenn die Switch-Entity dann ihren Zustand ändert, feuert zwar der hass-Setter, aber der Key ist unverändert -> kein Re-Render -> der Schalter bleibt visuell in der alten Position, bis zufällig grid_power o.ä. einen neuen Wert liefert. Der Toggle wirkt für den Nutzer kaputt/verzögert.

**Vorschlag:** Die States der konfigurierten toggle_entities (und inverter_target_power) in den Memo-Key aufnehmen, z.B. `...(this._config.toggle_entities || []).map(e => hass.states[e]?.state)`. Alternativ/zusätzlich: im Click-Handler die Toggle-Klasse optimistisch umschalten.

### [MEDIUM] Plan-Card: JSON.stringify des kompletten Plans bei jedem hass-Update (jede State-Änderung in ganz HA)
**Datei:** custom_components/battery_storage_manager/frontend/battery-plan-card.js:38-40  
**Kategorie:** performance

Der hass-Setter wird von Lovelace bei JEDER State-Änderung irgendeiner Entity in Home Assistant aufgerufen (typisch mehrmals pro Sekunde). Die Card serialisiert dabei jedes Mal das komplette plan-Attribut (`JSON.stringify(newPlan)`, Z. 39) — bei 48h x 4 Slots sind das ~190 Objekte mit je 6-7 Feldern inkl. reason-Strings. Das ist dauerhafte, unnötige CPU-Last im Browser, besonders auf Wandtablets. HA ersetzt State-Objekte immutabel: ein simpler Referenzvergleich genügt, um Änderungen zu erkennen.

**Vorschlag:** Statt stringify das State-Objekt per Referenz vergleichen: `const stateObj = hass.states[entityId]; if (stateObj === this._lastStateObj && priceState === this._lastPriceState) return;` — oder `stateObj.last_updated` vergleichen. Das ist O(1) statt O(Plan-Größe) pro hass-Update.

### [MEDIUM] Plan-Card: EPEX-Forecast (price_entity) ist nicht im Re-Render-Key — Prognose-Overlay bleibt stale
**Datei:** custom_components/battery_storage_manager/frontend/battery-plan-card.js:31-43 vs. 81-86  
**Kategorie:** frontend

Der Re-Render-Guard (Z. 31-43) prüft nur State + plan-Attribut der Haupt-Entity. `_render()` liest aber zusätzlich `extended_forecast` aus der separaten price_entity (Z. 81-86) für das EPEX-Overlay, den Prognose-Button und den EPEX-Boundary-Marker. Aktualisiert sich der EPEX-Forecast (neue Vorhersage-Stunden, geänderte Preise), ohne dass sich gleichzeitig der Plan ändert, zeigt die Card weiterhin die alten Prognose-Balken bzw. blendet den 'Prognose anzeigen'-Button gar nicht erst ein, bis irgendwann die Plan-Entity tickt.

**Vorschlag:** Die price_entity in den Memo-Check aufnehmen — am einfachsten per Objekt-Identität: `const priceObj = this._config.price_entity ? hass.states[this._config.price_entity] : null;` und `priceObj !== this._lastPriceObj` als zusätzliche Re-Render-Bedingung.

### [LOW] Negativpreis-Gate nullt ganze Forecast-Stunden, obwohl Preise in 15-min-Slots vorliegen
**Datei:** /Users/fabiandietz/Projekte/github.com/ha-battery-storage-manager/custom_components/battery_storage_manager/solar.py:170-192 (Stunden-Key Zeile 181, Zeroing 188-192)  
**Kategorie:** algorithm

negative_keys wird über _to_hour_key(start) auf Stundengranularität abgebildet (Zeile 181). Bei 15-min-Preisslots (seit EPEX-Umstellung Standard, _build_slot_data erkennt 0.25 h) genügt ein einziger negativer Viertelstunden-Slot, um die Solarprognose der gesamten Stunde auf 0 zu setzen — bis zu 45 Minuten real verfügbarer Solarproduktion verschwinden aus der Planung, obwohl das tatsächliche PV-Gating vermutlich nur den negativen Slot betrifft. Mittags um die typischen Negativpreis-Fenster herum unterschätzt der Plan so den Solar-Surplus und lädt unnötig aus dem Netz vor.

**Vorschlag:** Den Anteil negativer Slots pro Stunde bestimmen und die Forecast-Stunde nur anteilig reduzieren (z. B. solar_wh *= 1 - n_negative_slots/slots_per_hour) statt komplett zu nullen.

### [LOW] DST-Wechsel: lokale Stunden-Keys kollabieren die doppelte Stunde, Slot-Dedupe verwirft die zweite 02:00-Stunde; EPEX-Timezone hartkodiert
**Datei:** /Users/fabiandietz/Projekte/github.com/ha-battery-storage-manager/custom_components/battery_storage_manager/coordinator.py:2082-2085 (_to_hour_key), 1967-1985 (slot_key/Dedupe), epex.py:57+69+153, solar.py:414-420  
**Kategorie:** correctness

Alle Zeitreihen werden auf lokale strftime-Keys ohne Offset normalisiert. Beim Herbst-DST-Wechsel existiert 02:00-03:00 zweimal: (1) In _build_slot_data dedupliziert slot_key '%Y-%m-%dT%H:%M' (Zeile 1967, 1979-1985) — die komplette zweite (oft günstige) Nachtstunde fällt aus dem Plan, ihre Preise sind nicht handelbar. (2) In _solar_forecast und epex/tibber_by_hour teilen sich zwei physische Stunden einen Key (Summierung solar.py:418-420 bzw. Mittelung epex.py:57/69); nachts ist der Solar-Effekt praktisch null, die Preis-Regression wird minimal verzerrt. Beim Frühjahrswechsel fehlt Stunde 02 schlicht. Zusätzlich ist im EPEX-Request timezone=Europe/Berlin hartkodiert (epex.py:153) — falls die API startsAt naiv in Berlin-Zeit liefert, wird das in _to_hour_key/fromisoformat als HA-Lokalzeit interpretiert und verschiebt bei Nicht-Berlin-Instanzen alle EPEX-Stunden. Insgesamt zwei Nächte pro Jahr bzw. nur Nicht-DE-Setups betroffen, daher low.

**Vorschlag:** Keys auf UTC basieren (z. B. Epoch-Stunde int(ts // 3600) oder isoformat des UTC-Zeitpunkts) und nur für Anzeige nach lokal konvertieren. Im EPEX-Request self.hass.config.time_zone statt hartkodiertem Europe/Berlin übergeben.

### [LOW] Verbrauchsstatistik ohne Ausreißerbehandlung; Einzel-Sample wird ungefiltert zur Prognose; stiller Tagestyp-Fallback
**Datei:** /Users/fabiandietz/Projekte/github.com/ha-battery-storage-manager/custom_components/battery_storage_manager/consumption.py:116-117, 175-189  
**Kategorie:** algorithm

Drei konkrete Schwächen der Methodik: (1) Keine Ausreißerdämpfung — ein einmaliger Sonderverbrauch (EV-Ladung, Gäste) geht als neuestes Sample mit dem höchsten EWA-Gewicht ein (alpha=0.85, Zeile 185-187: ~16 % Gewichtsanteil bei 14 Samples) und hebt die Prognose dieser Stunde tagelang an. (2) Bei n=1 wird das einzelne Sample 1:1 als Prognose verwendet (Zeile 182-183) — in den ersten Tagen nach Installation bzw. nach der wd/we-Migration ist die Prognose damit reines Rauschen. (3) house_w = max(0, house_w) (Zeile 117) clamped asymmetrisch: wird der Charger-Draw überschätzt (Nominalleistung statt Messung, Kommentar Zeile 64-66 benennt das selbst), entstehen 0-W-Samples, die den Stundenmittelwert nach unten verzerren — Unterschätzung des Hausverbrauchs führt im Plan zu zu wenig eingeplanter Entladeenergie.

**Vorschlag:** (1) Samples vor der EWA winsorizen (z. B. auf Median ± 2·MAD der Slot-Historie cappen) oder getrimmtes Mittel verwenden. (2) Bei n < 3 das Sample mit self._house_consumption_w mischen statt allein zu verwenden. (3) Statt hartem Clamp auf 0 negative house_w-Samples verwerfen (nicht in den Stundenmittelwert aufnehmen), da sie ein Messartefakt anzeigen.

### [LOW] EPEX-Fetch: eigene ClientSession pro Request statt HA-Shared-Session; irreführende Log-Zeile
**Datei:** /Users/fabiandietz/Projekte/github.com/ha-battery-storage-manager/custom_components/battery_storage_manager/epex.py:158-166, 192  
**Kategorie:** maintainability

Pro Fetch wird eine neue aiohttp.ClientSession erstellt und wieder geschlossen (Zeile 158-166). HA stellt mit homeassistant.helpers.aiohttp_client.async_get_clientsession(hass) eine geteilte Session mit Connection-Pooling bereit; eigene Sessions pro Request sind ein bekanntes Anti-Pattern (TLS-Handshake bei jedem Fetch, kein Keep-Alive). Außerdem loggt Zeile 192 am Ende von _fetch_epex_prices 'Price forecast built with %d entries' mit len(self._price_forecast) — diese Funktion baut den Price-Forecast gar nicht; die Zeile läuft auch im Fehlerfall und suggeriert beim Debuggen einen erfolgreichen Forecast-Aufbau.

**Vorschlag:** session = async_get_clientsession(self.hass) verwenden (ohne close), und die Log-Zeile 192 entfernen oder durch eine korrekte Erfolgsmeldung über den EPEX-Cache ersetzen.

### [LOW] Toter Steuerungscode: _read_grid_power_fast und _start_inverter_deficit ohne Aufrufer
**Datei:** custom_components/battery_storage_manager/coordinator.py:2366-2395; devices.py:272-288  
**Kategorie:** maintainability

_read_grid_power_fast (Relikt des alten 3-s-Dimmer-Loops) und _start_inverter_deficit haben keine Aufrufer mehr (per grep verifiziert). Beide sind zudem inhaltlich riskant, falls jemand sie reaktiviert: _read_grid_power_fast pflegt _grid_power_stale_ticks nicht und behält bei unavailable-Entities still den letzten Wert; _start_inverter_deficit schreibt den WR-Setpoint, ohne _inverter_last_write_ts zu setzen, und würde damit die Settle-Drossel von _regulate_zero_feed unterlaufen (sofortiger PID-Doppelschritt).

**Vorschlag:** Beide Methoden entfernen. Falls _start_inverter_deficit künftig wieder gebraucht wird, auf _set_inverter_power aufsetzen, das Deadband und _inverter_last_write_ts korrekt pflegt.

### [LOW] Pass 2 prüft den Spread richtungsblind mit abs() — Verlust-Paare (teuer laden, billig entladen) überleben
**Datei:** custom_components/battery_storage_manager/optimizer.py:303-312  
**Kategorie:** algorithm

Beim Dämpfen von charge<->discharge-Alternationen wird spread = abs(p_cur - p_prev) gegen break_even_spread verglichen. Profitabilität ist aber gerichtet: bei charge@i-1/discharge@i muss p_dis - p_chg > break_even sein, bei discharge@i-1/charge@i umgekehrt. Mit abs() überlebt z. B. ein Paar charge@30ct → discharge@20ct (Spread 10 ct > break_even), obwohl es in beide Richtungen Geld verliert. Nach dem (aktuell toten, aber bei Reparatur wieder aktiven) Szenario-Voting können solche inkonsistenten Nachbarpaare entstehen; remove_unprofitable_predischarge fängt nur den Fall discharge-vor-charge ab, nicht charge-vor-discharge.

**Vorschlag:** Gerichteten Spread verwenden: für (charge, discharge) p_cur - p_prev, für (discharge, charge) p_prev - p_cur; bei Wert < break_even_spread beide Slots des Paars prüfen/idlen statt nur actions[i].

### [LOW] SoC-Raster verschluckt kleine Solar-Surpluses: Beiträge unter der halben Rasterweite akkumulieren nie
**Datei:** custom_components/battery_storage_manager/optimizer.py:80-93, 132-135  
**Kategorie:** algorithm

soc_to_idx rundet auf das nächste Rasterlevel (Z. 92). Bei der Idle-Transition wird der Solar-Eintrag solar_to_batt auf den SOC addiert und dann quantisiert (Z. 133-135). Ist der Eintrag pro Slot kleiner als soc_step/2 (soc_step 0,3-1,0% → bei 5 kWh Cap 7,5-25 Wh halbe Rasterweite), springt der Zustand jeden Slot auf dasselbe Level zurück — anhaltender niedriger Surplus (z. B. 20-30 W über Stunden bei 15-Minuten-Slots) erhöht den DP-SOC nie, obwohl real mehrere hundert Wh ankommen. Der DP unterschätzt dadurch den Abend-SOC an trüben Tagen und plant ggf. unnötige Netz-Ladung; gleiches Snap-Back-Verhalten betrifft kleine Restmengen bei Charge/Discharge-Transitionen.

**Vorschlag:** Fraktionalen SOC-Rest über die Zeit mitführen ist im tabellenbasierten DP schwierig; pragmatisch: Solar-Surpluses pro Slot vor dem DP auf Rasterauflösung aggregieren (kumulieren und erst ab >= soc_step/2*cap/100 einem Slot zuschreiben) oder soc_step an min(solar_surplus_kwh>0) koppeln (untere Schranke 0.3 absenken, solange num_soc*n beherrschbar bleibt).

### [LOW] Mehrfach duplizierte SOC-Vorwärtssimulation in smooth_plan
**Datei:** custom_components/battery_storage_manager/optimizer.py:487-508, 634-643, 667-676, 686-698, 756-768  
**Kategorie:** maintainability

smooth_plan enthält fünf nahezu identische, aber im Detail abweichende SOC-Vorwärtssimulationen (eine davon als Helper _sim_soc, Z. 686-698; zusätzlich _simulate_soc auf Modulebene, Z. 872-905, die als einzige Solar berücksichtigt). Die Abweichungen sind nicht dokumentiert und haben bereits den i/j-Index-Bug (Z. 675) und die Solar-Blindheit von Pass 6 produziert. Jede Korrektur am SOC-Modell (z. B. Lade-Effizienz) müsste aktuell an 6+ Stellen synchron erfolgen.

**Vorschlag:** Eine einzige Simulationsfunktion (auf Basis von _simulate_soc inkl. Solar-Absorption und per-Slot discharge_kwh) als Single Source of Truth verwenden und in allen Pässen aufrufen; Verhaltensabweichungen (mit/ohne Solar) als expliziten Parameter modellieren.

### [LOW] Beide Cards: Fehlerpfad bei fehlender Entity rendert bei jedem hass-Update komplett neu
**Datei:** custom_components/battery_storage_manager/frontend/battery-plan-card.js:32-36; battery-status-card.js:30-34  
**Kategorie:** performance

Wenn die konfigurierte Entity nicht existiert (Tippfehler, Integration neu lädt), setzen beide Cards `_lastState/_lastStateKey = null` und rufen `_render()` auf — der Memo-Guard greift nie, also wird bei jedem hass-Setter-Aufruf (jede State-Änderung in HA) der komplette shadowRoot.innerHTML neu geschrieben (`_renderError`). Das ist ein dauerhaftes DOM-Rebuild im Sekundentakt, genau in dem Zustand, in dem die Card eigentlich gar nichts tut. Gleiches gilt für den `_renderPlaceholder`-Pfad ohne konfigurierte Entity (plan-card Z. 25-28).

**Vorschlag:** Fehler-/Placeholder-Zustand memoizen, z.B. `if (this._errorShownFor === entityId) return; this._errorShownFor = entityId; this._renderError(...)` und beim ersten erfolgreichen Treffer wieder zurücksetzen.

### [LOW] Plan-Card: Now-Marker/Current-Slot hartkodiert auf 15-min-Raster, obwohl Slot-Dauer dynamisch erkannt wird; kein zeitbasiertes Re-Render
**Datei:** custom_components/battery_storage_manager/frontend/battery-plan-card.js:110-115, 124-132, 259, 328  
**Kategorie:** frontend

Z. 110 rundet die aktuelle Zeit fest auf 15-Minuten-Grenzen (`Math.floor(now.getMinutes() / 15) * 15`), während Z. 124-132 die Slot-Dauer dynamisch bis 60 min erkennt. Der Coordinator kann stündliche Slots liefern (coordinator.py:1860, Fallback `hour_key + ":00"`). Bei Stunden-Slots matcht der exakte Vergleich `entry.hour === nowSlot` (Z. 259) und das `startsWith(nowSlot)` für den Now-Marker (Z. 328) in 45 von 60 Minuten nicht — Highlight und Marker verschwinden. Zusätzlich: Beide hängen an der Wanduhr, die Card re-rendert aber nur bei Datenänderung; ändert sich Plan/State länger nicht, bleibt der Marker auf dem alten Slot stehen.

**Vorschlag:** nowSlot mit der erkannten slotMinutes runden (Erkennung vor die nowSlot-Berechnung ziehen). Optional einen `setInterval`-Timer (z.B. 60 s) in `connectedCallback` starten, der nur den Marker/Highlight aktualisiert, und ihn in `disconnectedCallback` aufräumen, damit kein Leak entsteht.

### [LOW] Code-Duplikation zwischen den Cards; Editoren exponieren nur einen Bruchteil der Config-Optionen
**Datei:** custom_components/battery_storage_manager/frontend/battery-plan-card.js:190-210, 603-642 vs. battery-status-card.js:228-248, 386-424  
**Kategorie:** maintainability

`_renderPlaceholder`, `_renderError`, die CSS-Basis-Variablen (--bsm-text/--bsm-text2/--bsm-border), die Editor-Klassen und der Registrierungs-Boilerplate sind zwischen beiden Cards nahezu identisch dupliziert (~80 Zeilen). Änderungen (z.B. am Fehler-Styling) müssen doppelt gepflegt werden. Zusätzlich exponieren beide Editoren nur `entity` und `title`, obwohl die Cards weitere Optionen unterstützen: plan-card `price_entity` (steht sogar in getStubConfig, Z. 57), `show_legend`, `show_solar`; status-card `toggle_entities`. Nutzer können diese Features nur per YAML konfigurieren, ohne Hinweis im UI-Editor. Kleinere Hygiene-Punkte im selben Umfeld: unescaped Interpolation von `entry.reason`/`title` in HTML-Attribute (plan-card Z. 270, 148, Editor Z. 623/627) — ein Anführungszeichen im konfigurierten Titel zerbricht das Markup.

**Vorschlag:** Gemeinsame Basis extrahieren (z.B. `bsm-card-base.js` mit Error/Placeholder-Render, CSS-Vars und einer generischen Editor-Fabrik), die von beiden Cards geladen wird — oder zumindest die Editoren um die fehlenden Optionen ergänzen (price_entity als Feld, show_legend/show_solar als Checkboxen, toggle_entities als Komma-Liste). Bei Interpolation in Attribute einen kleinen `escapeHtml`-Helper verwenden.

### [LOW] Totes Konstrukt in test_history.py reduziert Test-Lesbarkeit
**Datei:** tests/test_history.py:93  
**Kategorie:** tests

In `test_merges_datetime_and_ms_keys` steht `solar = [_stat(123000 if False else _DT(123.0), 500.0)]` — der `if False`-Zweig ist toter Code, der ms-int-Pfad (laut Docstring 'start kann ms-int oder datetime-aehnliches Objekt sein') wird damit faktisch nie getestet. Der Test prüft nur den datetime-Pfad, behauptet aber im Namen das Merging beider Key-Formate.

**Vorschlag:** Den ms-int-Fall als echten zweiten Testfall schreiben: soc mit `_DT(123.0)` und solar mit `123000` (ms-int), Assertion dass beide auf denselben Key gemerged werden — dann testet der Test, was sein Name verspricht.


## Verworfene Findings
